campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
49de3f59-251e-4361-9e0d-0885694d6684,Concourse Parkade (L) CAMPUS,Concourse Parkade (L),4,150 C Street,,Centre City,3,32.718338,-117.163067,2015,Poor,54,93054491.07,186420.38,93240911.45,51,1964,Parking Garage,General Fund,City Concourse,4,Real Estate Assets,GARAGE,498806,2014,1800,1,0,0,,Substructure:  The foundations are comprised of concrete footings below the concrete structural columns and walls.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  The primary entry doors to the occupied office and storage areas on the ground floor are wood. They are original and in fair condition.  Exterior doors in the parking areas are painted metal doors which are original and in poor condition with areas of significant rust.  Exterior walls are concrete which is painted on the exterior facades and generally unpainted in the parking areas.   Roof covering is limited to the elevator penthouse plus two stairways and is built-up, gravel surface which is original and in poor condition.  There are no gutters or downspouts.","Interior Construction:  Interior partitions, finishes, and millwork are limited to the ground floor level.  They include a combination of new and replacement walls and they are generally in good condition. Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition.","Interior Finishes: The typical interior wall finish on the ground floor is plaster which is original and in good condition.  Floor finishes on the ground floor included a combination of carpet which has been replaced and is in fair condition and sealed concrete, which is original and in good condition. The ceiling on the ground floor is finished with suspended acoustical tiles which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in poor condition.  There are also three small split DX systems which are newer and in fair to good condition.","Life Safety: There is a fire sprinkler system which is original plus a fire alarm system in this building.  The fire alarm system is also original but has been upgraded. Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided in the shops and offices portion of the building only.  Visually these systems appear to be in fair condition.","Electrical: Electrical service for the facility is provided by a “through the basement” 12 KV primary service to three unit substations; (1) 750 KVA to 120/208 volt, 2500 AMP distribution, (1) 300 KVA to 277/480 volt, 600 AMP distribution and (1) 300 KVA to 277/480 volt, 400 AMP distribution.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.  ,"Facility #000004, Concourse Parkade, was originally built in 1964.  The facility is a thirteen-story building measuring approximately 498,806 gross square feet and is primarily used as a public parking facility with offices and storage located on the ground floor.  The facility is part of the Real Estate Assets Department and is located in Council District 2.   The site at Concourse Parkade is generally deemed to be adequate for its current use. This building is part of the original San Diego Centre City Concourse development which includes the City Administration Building, the San Diego Concourse, the Concourse Parkade, the Civic Theatre and Exterior Restrooms, and the Development Review Center.  Together, these buildings occupy four urban blocks in downtown San Diego and they are connected by a public plaza on the ground floor and attached basements below.   The Concourse Parkade is the only structure in this development which does not include a full basement.  The Concourse Parkade is connected via an elevated pedestrian walkway to the Development Review Center and the building is also attached to the San Diego Concourse along the entire south facade.   Pedestrian paving is original and in good condition. The roadway system, which include the access ramps, is deficient and in need of repair.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Site lighting is limited to a few cobra head HIDs and globe pole fixtures on the west, A Street, side. Substructure:  The foundations are comprised of concrete footings below the concrete structural columns and walls.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  The primary entry doors to the occupied office and storage areas on the ground floor are wood. They are original and in fair condition.  Exterior doors in the parking areas are painted metal doors which are original and in poor condition with areas of significant rust.  Exterior walls are concrete which is painted on the exterior facades and generally unpainted in the parking areas.   Roof covering is limited to the elevator penthouse plus two stairways and is built-up, gravel surface which is original and in poor condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions, finishes, and millwork are limited to the ground floor level.  They include a combination of new and replacement walls and they are generally in good condition. Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition. Interior Finishes: The typical interior wall finish on the ground floor is plaster which is original and in good condition.  Floor finishes on the ground floor included a combination of carpet which has been replaced and is in fair condition and sealed concrete, which is original and in good condition. The ceiling on the ground floor is finished with suspended acoustical tiles which are original and in fair condition. Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are original and in poor condition.  There are also three small split DX systems which are newer and in fair to good condition. Life Safety: There is a fire sprinkler system which is original plus a fire alarm system in this building.  The fire alarm system is also original but has been upgraded. Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided in the shops and offices portion of the building only.  Visually these systems appear to be in fair condition. Electrical: Electrical service for the facility is provided by a “through the basement” 12 KV primary service to three unit substations; (1) 750 KVA to 120/208 volt, 2500 AMP distribution, (1) 300 KVA to 277/480 volt, 600 AMP distribution and (1) 300 KVA to 277/480 volt, 400 AMP distribution.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4298,"Concessions, Balboa Park (L) CAMPUS","Concessions, Balboa Park (L)",15,1770 Village Pl,92101,Balboa Park,3,32.732986,-117.148186,2015,Poor,63,597187.69,13324.8,610512.49,42,1973,Concessions,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,1728,2015,1800,0,0,1,"Site:The site at Balboa Park Concessions is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is constructed of wood framing and in fair condition.  The exterior windows are replacements and are in fair condition; however, the window shutter is in poor condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are painted metal doors, which are replacements and are in poor condition.  Exterior walls are wood framed with a stucco exterior finish and gypsum board with Fiberglass Reinforced Plastic (FRP) panel finish, which are replacements and are in fair condition.  The rear exterior wall is covered with textured plywood panels, which are in poor condition and should be replaced.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  It appears that the exhaust fan from the kitchen hood is leaking grease onto the roofing and deteriorating the mineral coating of the modified bitumen.  The roofing covering is in poor condition and should be programmed for replacement.",Interior Construction:  Interior wood framed partitions are original and are in fair condition.  Interior doors are replacements and are in poor condition.,"Interior Finishes:Wall finishes are a combination of FRP panels in good condition and painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and quarry tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is an evaporative cooler, which is a replacement and in poor condition.  The unit should be programmed for replacement.  There are also two roof-top exhaust fans, which are in fair condition.","Life Safety:Fire protection specialties are not present.  However, there is a Pyro Chem fire suppression system for the kitchen hood.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Balboa Park Concessions is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is constructed of wood framing and in fair condition.  The exterior windows are replacements and are in fair condition; however, the window shutter is in poor condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are painted metal doors, which are replacements and are in poor condition.  Exterior walls are wood framed with a stucco exterior finish and gypsum board with Fiberglass Reinforced Plastic (FRP) panel finish, which are replacements and are in fair condition.  The rear exterior wall is covered with textured plywood panels, which are in poor condition and should be replaced.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  It appears that the exhaust fan from the kitchen hood is leaking grease onto the roofing and deteriorating the mineral coating of the modified bitumen.  The roofing covering is in poor condition and should be programmed for replacement. Interior Construction:  Interior wood framed partitions are original and are in fair condition.  Interior doors are replacements and are in poor condition. Interior Finishes:Wall finishes are a combination of FRP panels in good condition and painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and quarry tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is an evaporative cooler, which is a replacement and in poor condition.  The unit should be programmed for replacement.  There are also two roof-top exhaust fans, which are in fair condition. Life Safety:Fire protection specialties are not present.  However, there is a Pyro Chem fire suppression system for the kitchen hood. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3c2d39cc-24ec-44a4-9acf-ca1b70422a11,"Clubhouse and Shuffleboard, Golden Hill CAMPUS","Clubhouse and Shuffleboard, Golden Hill",17,2600 Golf Course Dr.,92102,Balboa Park,3,32.719728,-117.137274,2015,Poor,32,208723.45,14334.75,223058.2,42,1973,Recreation Center,General Fund,Public Facility,4,Park And Recreation,CLUBHOUSE,1242,2015,1800,0,0,1,"Site:The site at Golden Hill Clubhouse & Shuffleboard is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of this facility.  Pedestrian paving is original and in fair condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The walkway from the street to the entry exceeds 1:12 and should be replaced with a proper ramp.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framed with wood sheathing in fair condition, some signs of termite activity were observed, a termite inspection and treatment is recommended.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with textured plywood siding in fair condition and a painted finish, which finishes are replacements and are in poor condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are VCT flooring which are replacements and are in fair condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, and are replacements and in fair condition, these should be replaced in 2019.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a centralized cooling/heating system, which is original and in poor condition.  Original gas-fired furnace, which is in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Golden Hill Clubhouse & Shuffleboard is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of this facility.  Pedestrian paving is original and in fair condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The walkway from the street to the entry exceeds 1:12 and should be replaced with a proper ramp. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framed with wood sheathing in fair condition, some signs of termite activity were observed, a termite inspection and treatment is recommended.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with textured plywood siding in fair condition and a painted finish, which finishes are replacements and are in poor condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are VCT flooring which are replacements and are in fair condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, and are replacements and in fair condition, these should be replaced in 2019. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a centralized cooling/heating system, which is original and in poor condition.  Original gas-fired furnace, which is in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
a0d17912-61b7-4b26-933c-c16a4d54159a,Fire Station 36 CAMPUS,Fire Station 36,22,5855 Chateau Drive,92109,Clairemont Mesa,6,32.822181,-117.174611,2015,Poor,35,1424950.75,0,1424950.75,46,1969,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,5109,2015,1800,1,1,1,Site:The site at Fire Station #36 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition and should be renewed in 2019.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition and should be replaced now.  The aluminum frames are anodized and use a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts and gutters are replacements and are in fair condition.","Interior Construction:Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition and should be replaced now.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition and should be renewed in 2019.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition, flooring should be renewed in 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Coils were in poor condition and the units should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors in the sleeping areas.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 175 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring are beyond their useful life.  Most fluorescent fixtures have been retrofit to use T8 lamps.  However, fixtures are deteriorated and should be programmed for replacement.","Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #36 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition and should be renewed in 2019.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition and should be replaced now.  The aluminum frames are anodized and use a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts and gutters are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition and should be replaced now.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition and should be renewed in 2019.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition, flooring should be renewed in 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Coils were in poor condition and the units should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors in the sleeping areas.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 175 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring are beyond their useful life.  Most fluorescent fixtures have been retrofit to use T8 lamps.  However, fixtures are deteriorated and should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
7130a830-610a-4537-9680-455da8a48f1f,"Facilities  Maintenance, Central CAMPUS","Facilities Maintenance, Central",30,1970 B Street,92102,Greater Golden Hill,3,32.718033,-117.14613,2015,Poor,48,9967326.75,0,9967326.75,68,1947,Office,General Fund,City Office/Work Yard/Operations,3,Real Estate Assets,MAINTENANCE SHOP,28130,2015,1800,1,1,0,Site:The site at Central Facilities Maintenance is generally deemed to be adequate for its current use.  The building is a 2-story stucco office building with interior finishes and a 2-story wood framed warehouse with corrugated walls and roof at the rear.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab in fair condition.  The exterior windows are original and are in poor condition.  The steel frames are painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of stucco in fair condition and corrugated metal with a painted finish in poor condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in poor condition.  The roof over the original building was replaced in 2013.  However, the roof covering over the warehouse is in poor condition and should be programmed for replacement.",Interior Construction:Interior office partitions are replacements and are in fair condition. Millwork and cabinets in the office are replacements and are in fair condition.  Interior doors are replacements and are in poor condition.  Casework and doors in the warehouse are in poor condition.,"Interior Finishes:The complete interior of the office is currently under refurbishment following significant damage from a failed roof.  Wall finishes are painted surfaces, which are replacements and are in good condition at the office and poor condition in the warehouse.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.  Floor, wall, and ceiling surfaces in the warehouse are unfinished with exposed structure.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  There are two RTUs, which are 2013 units, a gas furnace in poor condition and two gas-fired unit heaters which reportedly do not work.  The Furnace and unit heaters should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life.  There is reportedly a single feed and meter for the facilities maintenance compound and building 30’s service is through a 200 AMP safety switch.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Facilities Maintenance is generally deemed to be adequate for its current use.  The building is a 2-story stucco office building with interior finishes and a 2-story wood framed warehouse with corrugated walls and roof at the rear.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab in fair condition.  The exterior windows are original and are in poor condition.  The steel frames are painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of stucco in fair condition and corrugated metal with a painted finish in poor condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in poor condition.  The roof over the original building was replaced in 2013.  However, the roof covering over the warehouse is in poor condition and should be programmed for replacement. Interior Construction:Interior office partitions are replacements and are in fair condition. Millwork and cabinets in the office are replacements and are in fair condition.  Interior doors are replacements and are in poor condition.  Casework and doors in the warehouse are in poor condition. Interior Finishes:The complete interior of the office is currently under refurbishment following significant damage from a failed roof.  Wall finishes are painted surfaces, which are replacements and are in good condition at the office and poor condition in the warehouse.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.  Floor, wall, and ceiling surfaces in the warehouse are unfinished with exposed structure. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  There are two RTUs, which are 2013 units, a gas furnace in poor condition and two gas-fired unit heaters which reportedly do not work.  The Furnace and unit heaters should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life.  There is reportedly a single feed and meter for the facilities maintenance compound and building 30’s service is through a 200 AMP safety switch. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc07f,"Police, Non-Emergency Support, Central Yard CAMPUS","Police, Non-Emergency Support, Central Yard",31,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.718642,-117.145778,2015,Poor,78,7992711.29,100887.52,8093598.81,68,1947,Office,General Fund,City Office/Work Yard/Operations,1,Police,STORAGE,18500,2014,1800,0,0,0,"Site:  The site at Police Non-Emergency Support, Central Yard is generally deemed to be inadequate for its current use.  The parking lots and roadways are in poor condition.  The site landscaping is limited to a planter on the south side of the building, which is in poor condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  Fencing and gates are in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The windows are steel sash industrial windows.  Window operation is rough due to failing mechanisms.  Exterior doors include a combination of replacement overhead steel roll-up doors and original corrugated metal doors with steel sash windows.  All of the existing exterior doors are in poor condition.   Exterior walls have painted original corrugated metal siding, which is in poor condition.  The roof covering is metal, which is original and in poor condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are replacements and in poor condition.  Millwork and cabinets are replacements and in poor condition.  Interior doors are replacements and in poor condition.,"Interior Finishes: Although this building was originally used as a garage and workshop, some interior spaces have been finished.  Interior finishes are generally replacements and they are in poor condition.      Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, radiant heaters and window AC units which are replacements and in poor condition.  There are also two (2) split DX systems with gas heat.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is an interior main service fusible switch switchboard with a 400 Amp switch rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000031, Police Non-Emergency Support, Central Yard was originally built in 1947.  The facility is a single story building measuring approximately 18,500 gross square feet and is primarily used as a storage facility.  The facility is part of the Police Department and is located in Council District 8.   Site:  The site at Police Non-Emergency Support, Central Yard is generally deemed to be inadequate for its current use.  The parking lots and roadways are in poor condition.  The site landscaping is limited to a planter on the south side of the building, which is in poor condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  Fencing and gates are in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The windows are steel sash industrial windows.  Window operation is rough due to failing mechanisms.  Exterior doors include a combination of replacement overhead steel roll-up doors and original corrugated metal doors with steel sash windows.  All of the existing exterior doors are in poor condition.   Exterior walls have painted original corrugated metal siding, which is in poor condition.  The roof covering is metal, which is original and in poor condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are replacements and in poor condition.  Millwork and cabinets are replacements and in poor condition.  Interior doors are replacements and in poor condition. Interior Finishes: Although this building was originally used as a garage and workshop, some interior spaces have been finished.  Interior finishes are generally replacements and they are in poor condition.      Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, radiant heaters and window AC units which are replacements and in poor condition.  There are also two (2) split DX systems with gas heat. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is an interior main service fusible switch switchboard with a 400 Amp switch rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
