campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
62dbfb7e-a1f7-4c1c-a1ae-138553d1ee45,"Fac. Maint., HVAC Shop (3461, 000061, 000062), Central CAMPUS","Fac. Maint., HVAC Shop (3461, 000061, 000062), Central",33,"20th & B Street, Central Operations",92102,Greater Golden Hill,3,32.719262,-117.145431,2015,Fair,22,261873.75,14812.5,276686.25,60,1955,Maintenance Building,General Fund,City Office/Work Yard/Operations,4,Public Works,MAINTENANCE SHOP,4500,2016,1800,0,1,0,"Site:The site at Central Facilities Maintenance, HVAC Shop is generally deemed to be adequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard.  In general the site grading is adequate.  Site lighting and security are not present.",Substructure:The foundations are comprised of slab on grade with perimeter foundation walls.  The substructure system presents signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade at the first floor.  The exterior windows are a combination of original and replacements in poor condition.  The window seals are in generally poor condition at the original windows.  The original wood frames are painted.  Window operation is inadequate.  Exterior doors are a combination of hollow metal.  The exterior doors are replacements and in good and fair condition.  Exterior walls are wood framed with composite corrugated panels, which are original and in fair condition.  Roof coverings are preformed metal, which are original and in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Millwork and cabinets are replacements and in poor condition.  Interior doors are a combination of originals and replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are a combination of original and replacements and are mostly in poor condition.  Floor finishes include a combination of concrete, vinyl tile and carpet, which are original and replacements and are mostly poor condition.  Ceiling finishes are a combination of exposed structure, acoustical tile, and painted surfaces and are original and replacements in mostly poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements in fair condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,"Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in fair condition.  Approximately 50% of the Branch lighting and wiring was replaced and is in fair condition, the balance is original and in need of replacement.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Facilities Maintenance, HVAC Shop is generally deemed to be adequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard.  In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade with perimeter foundation walls.  The substructure system presents signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade at the first floor.  The exterior windows are a combination of original and replacements in poor condition.  The window seals are in generally poor condition at the original windows.  The original wood frames are painted.  Window operation is inadequate.  Exterior doors are a combination of hollow metal.  The exterior doors are replacements and in good and fair condition.  Exterior walls are wood framed with composite corrugated panels, which are original and in fair condition.  Roof coverings are preformed metal, which are original and in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:Millwork and cabinets are replacements and in poor condition.  Interior doors are a combination of originals and replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are a combination of original and replacements and are mostly in poor condition.  Floor finishes include a combination of concrete, vinyl tile and carpet, which are original and replacements and are mostly poor condition.  Ceiling finishes are a combination of exposed structure, acoustical tile, and painted surfaces and are original and replacements in mostly poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements in fair condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are replacements and in fair condition.  Approximately 50% of the Branch lighting and wiring was replaced and is in fair condition, the balance is original and in need of replacement. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e03ce51c-0125-4eb9-b41b-969e11a68fdf,General Services,General Services,34,"#20th and B Street, Central Operations",92102,Greater Golden Hill,3,32.719305,-117.144993,2015,Fair,25,105668.1,18900,124568.1,67,1948,Shop,General Fund,City Office/Work Yard/Operations,5,Public Works,MAINTENANCE SHOP,1800,2015,1800,0,0,1,"Site:The site at Streets, Traffic Signals Knockover Shop & Storage is generally deemed to be adequate for its current use as a storage facility.  The parking lots, pedestrian paving, and roadways are not part of the facility.  There is no site landscaping.  In general the site grading is adequate.  There are no site lighting fixtures, fences or gates.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood trusses with skip sheathing.  The exterior windows are original and are in poor condition.  The wood frames are painted and utilize a single glazing system.  Window operation is non-operational.  The one exterior door is a pair of metal sliding doors, which are replacements and are in fair condition.  Exterior walls are corrugated metal on wood framing without an interior finish.  Roof coverings are corrugated metal upon the wood trusses, which are original and are in poor condition.  There are no downspouts, drains.",Interior Construction:Interior partitions are replacements and are in fair condition.  There are no interior doors or casework.,"Interior Finishes:Wall finishes are exposed exterior corrugated metal without a finish, which are original and are in fair condition.  Floor finishes are unfinished concrete in the storage area and VCT in an office area, which are replacements and are in poor condition.  Ceiling finishes are exposed corrugated roof sheathing and are original and in fair condition.",Plumbing:There are no plumbing fixtures.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  There is no sanitary sewer piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a unit heater and a ceiling mounted radiator, which are original and in poor condition.  These are beyond their useful life, in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Streets, Traffic Signals Knockover Shop & Storage is generally deemed to be adequate for its current use as a storage facility.  The parking lots, pedestrian paving, and roadways are not part of the facility.  There is no site landscaping.  In general the site grading is adequate.  There are no site lighting fixtures, fences or gates. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood trusses with skip sheathing.  The exterior windows are original and are in poor condition.  The wood frames are painted and utilize a single glazing system.  Window operation is non-operational.  The one exterior door is a pair of metal sliding doors, which are replacements and are in fair condition.  Exterior walls are corrugated metal on wood framing without an interior finish.  Roof coverings are corrugated metal upon the wood trusses, which are original and are in poor condition.  There are no downspouts, drains. Interior Construction:Interior partitions are replacements and are in fair condition.  There are no interior doors or casework. Interior Finishes:Wall finishes are exposed exterior corrugated metal without a finish, which are original and are in fair condition.  Floor finishes are unfinished concrete in the storage area and VCT in an office area, which are replacements and are in poor condition.  Ceiling finishes are exposed corrugated roof sheathing and are original and in fair condition. Plumbing:There are no plumbing fixtures.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  There is no sanitary sewer piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a unit heater and a ceiling mounted radiator, which are original and in poor condition.  These are beyond their useful life, in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4299,"Blockhouse, Radio, Lyons Peak CAMPUS","Blockhouse, Radio, Lyons Peak",35,#Off Lyons Vly Rd.,,None,,32.700922,-116.76561,2015,Fair,25,83264.89,16395.3,99660.19,54,1961,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,704,2016,1800,0,0,0,"Site:The site at Facility #000035, Lyons Peak Radio Blockhouse, was constructed in 1961 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility can be accessed from a mountain road, but due to current disputes related to access to the road, the facility must be currently accessed from a helicopter.  The site has a dedicated area for parking with asphalt pavement.  The parking pavement is damaged beyond repair and should be replaced.  The site does not have pedestrian sidewalks.  The site landscaping consists of indigenous vegetation which is in need of maintenance to cut and clear overgrown weeds. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in poor condition.",Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.,"Shell:The building exterior walls are painted concrete masonry unit load bearing walls.  The exterior painted walls and painted wooden trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a low sloped metal frame and deck with a coated corrugated metal panel covering.  No deficiencies were found with the roof structure.  However, the roof covering coating is weathered and cracking and should be recoated. ",Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition.,"Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls and painted interior partition wall.  There are no interior ceiling or floor finishes.  The interior painted walls are discolored, faded, and worn and need repainting.  In addition a section of the interior wall in the southwest corner of the main telecommunication room is spalling and needs to be repaired.",Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and cooling for the building is provided by one roof top mounted package unit rated at around 2 tons that discharges condition air directly into the building. The unit was replaced around 1996 and is in fair condition but has pasted its expected life cycle and replacement is recommended.  Exhaust ventilation is provided by static vents. The wall vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and is in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2008 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #000035, Lyons Peak Radio Blockhouse, was constructed in 1961 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility can be accessed from a mountain road, but due to current disputes related to access to the road, the facility must be currently accessed from a helicopter.  The site has a dedicated area for parking with asphalt pavement.  The parking pavement is damaged beyond repair and should be replaced.  The site does not have pedestrian sidewalks.  The site landscaping consists of indigenous vegetation which is in need of maintenance to cut and clear overgrown weeds. Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  Site electrical systems include an underground 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in poor condition. Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are painted concrete masonry unit load bearing walls.  The exterior painted walls and painted wooden trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a low sloped metal frame and deck with a coated corrugated metal panel covering.  No deficiencies were found with the roof structure.  However, the roof covering coating is weathered and cracking and should be recoated.  Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls and painted interior partition wall.  There are no interior ceiling or floor finishes.  The interior painted walls are discolored, faded, and worn and need repainting.  In addition a section of the interior wall in the southwest corner of the main telecommunication room is spalling and needs to be repaired. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and cooling for the building is provided by one roof top mounted package unit rated at around 2 tons that discharges condition air directly into the building. The unit was replaced around 1996 and is in fair condition but has pasted its expected life cycle and replacement is recommended.  Exhaust ventilation is provided by static vents. The wall vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and is in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2008 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4300,"Blockhouse, Radio, Mt. Woodson CAMPUS","Blockhouse, Radio, Mt. Woodson",36,#Off Mt.  Woodson Rd.,,None,,33.009058,-116.973783,2015,Good,19,46451.95,6785.63,53237.58,48,1967,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,700,2016,1800,0,0,0,"Site:The site at Facility #000036, Mt. Woodson Blockhouse, was constructed in 1967 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road and has asphalt pedestrian pavement which needs repaving.  The site landscaping consists of indigenous vegetation and maintenance is needed to cut and clear overgrown weeds. The facility is encircled by a chain linked fence with barbed wire across the top.  The chain link fence and barbed wire is in good condition.  There are no Site related plumbing and mechanical systems located at this facility. Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems.  Overall, the facility is in fair condition.",Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has painted concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.,"Shell:The building exterior walls are concrete masonry unit load bearing walls and have a painted finish.  The exterior walls of the building were found to be in good condition but the painted finishes, including the metal or wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior doors are metal units and installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a low sloped steel frame and deck with a modified bitumen covering.  The roof covering appears to have been replaced.  No deficiencies were found with the roof structure or the roof covering. ","Interior Construction:The building interior construction includes the interior side of the concrete masonry exterior walls.  There are no ceiling finishes, interior partition walls or interior doors installed in the building.  The interior construction is in good condition.",Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls.  There are no ceilings for floor finishes.  The painted finish on the interior side of the exterior walls is faded and have signs of efflorescence need repainting.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and cooling for the building is provided by one split system rated at around 3 tons with a separate air handling unit that discharges condition air directly into the building. The split system was replaced around 2011 and is in good condition. Exhaust ventilation is provided by one roof mounted direct drive exhaust fan. The exhaust fan appears to have been replaced around 2011 and it is in good condition.  Air temperature and exhaust ventilation in the building is controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.,Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment.   Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #000036, Mt. Woodson Blockhouse, was constructed in 1967 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road and has asphalt pedestrian pavement which needs repaving.  The site landscaping consists of indigenous vegetation and maintenance is needed to cut and clear overgrown weeds. The facility is encircled by a chain linked fence with barbed wire across the top.  The chain link fence and barbed wire is in good condition.  There are no Site related plumbing and mechanical systems located at this facility. Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems.  Overall, the facility is in fair condition. Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has painted concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are concrete masonry unit load bearing walls and have a painted finish.  The exterior walls of the building were found to be in good condition but the painted finishes, including the metal or wood trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized and peeling and need repainting. The exterior doors are metal units and installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and needs repainting. The roof structure is a low sloped steel frame and deck with a modified bitumen covering.  The roof covering appears to have been replaced.  No deficiencies were found with the roof structure or the roof covering.  Interior Construction:The building interior construction includes the interior side of the concrete masonry exterior walls.  There are no ceiling finishes, interior partition walls or interior doors installed in the building.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls.  There are no ceilings for floor finishes.  The painted finish on the interior side of the exterior walls is faded and have signs of efflorescence need repainting. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and cooling for the building is provided by one split system rated at around 3 tons with a separate air handling unit that discharges condition air directly into the building. The split system was replaced around 2011 and is in good condition. Exhaust ventilation is provided by one roof mounted direct drive exhaust fan. The exhaust fan appears to have been replaced around 2011 and it is in good condition.  Air temperature and exhaust ventilation in the building is controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition. Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment.   Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4301,"Communications Division, Central CAMPUS","Communications Division, Central",38,1220 Caminito Centro,92102,Greater Golden Hill,3,32.718305,-117.145421,2015,Poor,36,3895515,29556,3925071,68,1947,Office,General Fund,City Office/Work Yard/Operations,1,Information Technology,Operations Services,26250,2016,1800,0,0,0,Site:The site at Central Communications Division is generally deemed to be adequate for its current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots are in poor condition and roadways are in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framed at the mezzanines.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is adequate.  Exterior doors are aluminum storefront for the main entry and hollow metal for additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete, which are original and in poor condition.  Roof coverings are modified bitumen, which are original and in fair condition.  Downspouts and gutters are original and in fair condition.",Interior Construction:Interior partitions are a combination of original and replacements and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are original hollow metal and hollow wood doors. Interior doors are in poor condition.,"Interior Finishes:Wall finishes are a combination of concrete and painted surfaces, which are original and replacements in fair condition.  Floor finishes include a combination of concrete, vinyl tile and carpet, which are original and replacements in fair condition.  Ceiling finishes are a combination of exposed structure, acoustical tile and painted surfaces and are original and replacements in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) and split DX units, which are replacements in fair condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and beyond their useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Communications Division is generally deemed to be adequate for its current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots are in poor condition and roadways are in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is wood framed at the mezzanines.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is adequate.  Exterior doors are aluminum storefront for the main entry and hollow metal for additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are concrete, which are original and in poor condition.  Roof coverings are modified bitumen, which are original and in fair condition.  Downspouts and gutters are original and in fair condition. Interior Construction:Interior partitions are a combination of original and replacements and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are original hollow metal and hollow wood doors. Interior doors are in poor condition. Interior Finishes:Wall finishes are a combination of concrete and painted surfaces, which are original and replacements in fair condition.  Floor finishes include a combination of concrete, vinyl tile and carpet, which are original and replacements in fair condition.  Ceiling finishes are a combination of exposed structure, acoustical tile and painted surfaces and are original and replacements in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) and split DX units, which are replacements in fair condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in fair condition.  Branch lighting and wiring are original and beyond their useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc080,Police Support Non Emergency- Homeland CAMPUS,Police Support Non Emergency- Homeland,39,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.7187,-117.146064,2015,Poor,65,1126857.71,13624.05,1140481.76,68,1947,Office,General Fund,City Office/Work Yard/Operations,,Police,GARAGE,4258,2014,1800,0,0,0,"Site:  The site at Police Support Non-Emergency Garage is generally deemed to be adequate for its current use.  The adjacent parking, roadways, and pedestrian paving are in poor condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original steel sash industrial windows and they are in fair condition.  The window seals are in fair condition.  Window operation is smooth.  Exterior doors include eight overhead steel roll-up doors and one-man door.  They are replacements and are in fair condition.  Exterior walls are concrete and CMU, which are original and remain in good condition.  A wood framed addition was constructed in 2006.  It has painted wood siding, which is in good condition.  Roof covering is modified bitumen which is a replacement and in fair condition.  Downspouts are original and in poor condition.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition.,"Interior Finishes: Wall and ceiling finishes are paint, over original concrete, CMU, plaster, and wallboard.  The paint finish is generally in fair condition, although dirty due to the function of this building.  Floor finish is concrete which is original and in good condition.     Plumbing: Plumbing fixtures, service sinks only, are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters and a window unit, which are replacements and in poor condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an overhead to underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000039, Police Support, Non-Emergency-Homeland Garage was originally built in 1947.  The facility is a one-story building measuring approximately 4,258 gross square feet and is primarily used as a garage.  The facility is part of the Police Department and is located in Council District 8.   Site:  The site at Police Support Non-Emergency Garage is generally deemed to be adequate for its current use.  The adjacent parking, roadways, and pedestrian paving are in poor condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original steel sash industrial windows and they are in fair condition.  The window seals are in fair condition.  Window operation is smooth.  Exterior doors include eight overhead steel roll-up doors and one-man door.  They are replacements and are in fair condition.  Exterior walls are concrete and CMU, which are original and remain in good condition.  A wood framed addition was constructed in 2006.  It has painted wood siding, which is in good condition.  Roof covering is modified bitumen which is a replacement and in fair condition.  Downspouts are original and in poor condition. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition. Interior Finishes: Wall and ceiling finishes are paint, over original concrete, CMU, plaster, and wallboard.  The paint finish is generally in fair condition, although dirty due to the function of this building.  Floor finish is concrete which is original and in good condition.     Plumbing: Plumbing fixtures, service sinks only, are original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters and a window unit, which are replacements and in poor condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead to underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
