campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
6777387f-321a-495f-a532-490c8a5f2788,"Rader Hall, Central CAMPUS","Rader Hall, Central",41,1245 Caminito Centro,92102,Greater Golden Hill,3,32.718932,-117.144731,2015,Poor,36,1542909.91,90160.09,1633070,68,1947,Office,General Fund,City Office/Work Yard/Operations,3,Public Works,OFFICE,6400,2015,1800,1,1,0,"Site:The site at Rader Hall, Central is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  There is no site landscaping.  In general the site grading is adequate.  Site lighting, security, fencing and gates are not present.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are clad solid core wood for the main entry and painted solid core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in fair condition, the lower floor was renewed in 2013.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Rader Hall, Central is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  There is no site landscaping.  In general the site grading is adequate.  Site lighting, security, fencing and gates are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are clad solid core wood for the main entry and painted solid core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in fair condition, the lower floor was renewed in 2013.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4302,"Fac. Maint., Offices and Craft Shops, Central CAMPUS","Fac. Maint., Offices and Craft Shops, Central",42,1275 Caminito Centro,,Greater Golden Hill,3,32.720022,-117.14387,2015,Fair,24,1182539.35,5055,1187594.35,68,1947,Office,General Fund,City Office/Work Yard/Operations,2,Public Works,Operations Services,14525,2016,1800,0,0,0,"Site:The site at Central Facilities Maintenance, Offices & Craft Shops is generally deemed to be adequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  In general the site grading is adequate.  Site lighting is not present and security appears to be in fair condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framed at the mezzanine levels.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is adequate.  Exterior doors are aluminum for the main entry and hollow wood for additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are concrete, which are original and in poor condition.  Roof coverings is modified bitumen which are replacements and in fair condition but beyond expected life. Downspouts and gutters are in fair condition."," Interior Construction:Interior partitions are a combination of original and replacements and are in fair condition.  Building fittings, millwork and  toilet partitions are mostly original and in poor condition.  Interior doors are a combination of new and replacements and are in poor condition.","Interior Finishes:Wall finishes are a combination of concrete and painted surfaces, which are original and replacements and are in good, fair and poor condition.  Floor finishes include a combination of concrete, vinyl tile, terrazzo and carpet, which are original and replacements and are mostly in poor condition.  Ceiling finishes are a combination of exposed structure, acoustical tile, adhered tile and painted surfaces and are original and replacements and mostly in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.",Life Safety:Sprinklers are provided.  System components are wet sprinkler system only.  The wet type sprinkler system is provided in the carpenter wood shop area only   Visually this system appear to be in fair condition.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are mostly original and are beyond their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Facilities Maintenance, Offices & Craft Shops is generally deemed to be adequate for it’s current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  In general the site grading is adequate.  Site lighting is not present and security appears to be in fair condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is wood framed at the mezzanine levels.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is adequate.  Exterior doors are aluminum for the main entry and hollow wood for additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are concrete, which are original and in poor condition.  Roof coverings is modified bitumen which are replacements and in fair condition but beyond expected life. Downspouts and gutters are in fair condition.  Interior Construction:Interior partitions are a combination of original and replacements and are in fair condition.  Building fittings, millwork and  toilet partitions are mostly original and in poor condition.  Interior doors are a combination of new and replacements and are in poor condition. Interior Finishes:Wall finishes are a combination of concrete and painted surfaces, which are original and replacements and are in good, fair and poor condition.  Floor finishes include a combination of concrete, vinyl tile, terrazzo and carpet, which are original and replacements and are mostly in poor condition.  Ceiling finishes are a combination of exposed structure, acoustical tile, adhered tile and painted surfaces and are original and replacements and mostly in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition. Life Safety:Sprinklers are provided.  System components are wet sprinkler system only.  The wet type sprinkler system is provided in the carpenter wood shop area only   Visually this system appear to be in fair condition. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are mostly original and are beyond their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc08f,"Fac. Maint., Paint Shop and Storage, Central CAMPUS","Fac. Maint., Paint Shop and Storage, Central",43,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.720661,-117.143083,2015,Fair,29,383269.63,5907,389176.63,39,1976,Shop,General Fund,City Office/Work Yard/Operations,,Public Works,STORAGE,4500,2014,1800,1,0,0,Site:  The site at Facilities Maintenance Shed and Paint Shop is generally deemed to be adequate for its current use.  The adjacent parking and roadways are in fair condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site.Chain link fencing is in fair condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window on this building, which is a replacement aluminum window that is in fair condition.  Exterior doors generally consist of original steel framed corrugated metal garage doors hung from an overhead track and replacement overhead steel roll-up doors.  They are generally in fair condition.  In addition to the garage doors, there are three hollow-core metal man doors, which appear to be replacements and are in fair condition.  The exterior walls and roof are steel framed with galvanized corrugated metal siding, which is original and in fair condition.  Roof covering is metal, which is original and in fair condition.  A surface coating has been applied to extend the life.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets appear to be replacements and in good condition.  ,"Interior Finishes: The interior of this building is generally unfinished with the exception of 432 SF of office and storage rooms.  Wall and ceiling finishes in these spaces consist of paint over gypsum board.  The paint finish is generally in good condition.  The floor in the finished areas is carpet, which has been replaced and is in good condition.      Plumbing: Plumbing fixtures are original and in poor condition consisting of a service sink and eye wash only.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, one horizontal gas furnace (heat only) and one window AC unit which are replacements and in fair condition.  The window AC unit is fairly new and apparently in good condition. ","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000043, Facilities Maintenance Shed and Paint Shop was originally built in 1976.  The facility is a one-story building measuring approximately 4,500 gross square feet and is primarily used as a garage and shop.  This building contains a pre-fabricated metal spray booth, which is labeled separately as Facility #1229, although it is fully contained within this building.  The facility is part of the General Services Department and is located in Council District 3.   Site:  The site at Facilities Maintenance Shed and Paint Shop is generally deemed to be adequate for its current use.  The adjacent parking and roadways are in fair condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site.Chain link fencing is in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window on this building, which is a replacement aluminum window that is in fair condition.  Exterior doors generally consist of original steel framed corrugated metal garage doors hung from an overhead track and replacement overhead steel roll-up doors.  They are generally in fair condition.  In addition to the garage doors, there are three hollow-core metal man doors, which appear to be replacements and are in fair condition.  The exterior walls and roof are steel framed with galvanized corrugated metal siding, which is original and in fair condition.  Roof covering is metal, which is original and in fair condition.  A surface coating has been applied to extend the life.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets appear to be replacements and in good condition.   Interior Finishes: The interior of this building is generally unfinished with the exception of 432 SF of office and storage rooms.  Wall and ceiling finishes in these spaces consist of paint over gypsum board.  The paint finish is generally in good condition.  The floor in the finished areas is carpet, which has been replaced and is in good condition.      Plumbing: Plumbing fixtures are original and in poor condition consisting of a service sink and eye wash only.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, one horizontal gas furnace (heat only) and one window AC unit which are replacements and in fair condition.  The window AC unit is fairly new and apparently in good condition.  Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
8fe85662-69e0-42b7-8994-00d706303b9e,"Communications, Special Systems Group, Central CAMPUS","Communications, Special Systems Group, Central",46,"#20th and B Street, Central Operations",92102,Greater Golden Hill,3,32.719039,-117.14545,2015,Good,16,275618.73,15676.5,291295.23,67,1948,Office,General Fund,City Office/Work Yard/Operations,1,Information Technology,OTHER,4800,2015,1800,0,0,1,"Site:The site at Central Communications, Special Systems Group is generally deemed to be adequate for its current use.  The parking lots, pedestrian paving, and roadways are not part of the facility.  There is no site landscaping.  In general the site grading is adequate.  Site lighting and site security are not part of the facility.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in poor condition.  The steel frames are puttied and painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior wood doors are solid core wood.  The exterior doors are replacements and are in poor condition.  Exterior walls are stucco with a painted finish, which are replacements and are in poor condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are replacements and are in fair condition.  There is no millwork or cabinets.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes in the break room are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of concrete and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are replacements and in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, based upon the appearance of the water and sewer piping they should be programmed for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, which appear to be connected to the monitored fire/security system.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Communications, Special Systems Group is generally deemed to be adequate for its current use.  The parking lots, pedestrian paving, and roadways are not part of the facility.  There is no site landscaping.  In general the site grading is adequate.  Site lighting and site security are not part of the facility. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in poor condition.  The steel frames are puttied and painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior wood doors are solid core wood.  The exterior doors are replacements and are in poor condition.  Exterior walls are stucco with a painted finish, which are replacements and are in poor condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are replacements and are in fair condition.  There is no millwork or cabinets.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes in the break room are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of concrete and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, based upon the appearance of the water and sewer piping they should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, which appear to be connected to the monitored fire/security system.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4303,"Facilities Maintenance, Electrical Svcs., Central Campus","Facilities Maintenance, Electrical Svcs., Central",48,"20th & B Street, Central Operations",92102,Greater Golden Hill,3,32.719273,-117.144788,2015,Good,13,65967.68,7050,73017.68,60,1955,Office,General Fund,City Office/Work Yard/Operations,4,Public Works,Operations Services,1950,2016,1800,0,0,0,"Site:The site at Central Facilities Maintenance, Environmental Services is generally deemed to be adequate for its current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not present.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in poor condition.  The steel frames are painted and utilize a single pane glazing system.  Window operation is non-operational.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are replacements in fair condition.  Exterior walls are painted wood siding and are original in poor condition.  Roof coverings are asphalt shingles, which are replacements in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are replacements in fair condition.  Interior doors are replacements in fair condition.," Interior Finishes:Wall finishes are a combination of wood paneling and painted gypsum board, which are replacements in fair condition.  Floor finishes included a combination of carpet, concrete and vinyl tile, which are replacements in poor condition.  Ceiling finishes are exposed unfinished structure and acoustical tiles, and are original and replacements in fair condition.",Plumbing:Plumbing fixtures are not present.  Domestic water distribution is not present.  Sanitary sewer piping is not present.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.",Life Safety:Sprinklers and fire protection specialties are not provided.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Central Facilities Maintenance, Environmental Services is generally deemed to be adequate for its current use.  This facility is at the Central Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in poor condition.  The steel frames are painted and utilize a single pane glazing system.  Window operation is non-operational.  Exterior doors are hollow metal for the personnel service doors.  The exterior doors are replacements in fair condition.  Exterior walls are painted wood siding and are original in poor condition.  Roof coverings are asphalt shingles, which are replacements in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are replacements in fair condition.  Interior doors are replacements in fair condition.  Interior Finishes:Wall finishes are a combination of wood paneling and painted gypsum board, which are replacements in fair condition.  Floor finishes included a combination of carpet, concrete and vinyl tile, which are replacements in poor condition.  Ceiling finishes are exposed unfinished structure and acoustical tiles, and are original and replacements in fair condition. Plumbing:Plumbing fixtures are not present.  Domestic water distribution is not present.  Sanitary sewer piping is not present. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition. Life Safety:Sprinklers and fire protection specialties are not provided. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution replacements and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc081,"Guardhouse, Main Entrance, Central CAMPUS","Guardhouse, Main Entrance, Central",52,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.71805,-117.145861,2015,Poor,48,59555.38,311.28,59866.66,59,1956,Guardhouse,General Fund,City Office/Work Yard/Operations,,Public Works,OTHER,210,2014,1800,0,0,0,Site:  The site at Guardhouse is generally deemed to be adequate for its current use.  The building is surrounded on all sides by access roads to and from this property.  The roadways and paving are in good condition.  There is no site landscaping associated with this facility.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  Exterior doors are solid core wood.  The exterior doors are original and they are in poor condition.  Exterior walls are wood framed with plaster finish, which appear to be original and remains in good condition.  Exterior paint has been renewed recently and is in fair condition.  Roof covering is modified bitumen which is original and in poor condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are a combination of painted wood paneling and acoustical tiles, which appear to be original, and are in poor condition. The floor finish is carpet, which has been replaced and is in poor condition.  Ceiling is finished with acoustical tiles, which appear to be original and are in poor condition.   Plumbing: Plumbing fixtures are original and in good condition.  The small sink may be original and is in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a window AC unit and electric wall heater, which are replacements and in fair condition.  The window AC unit appears to be almost brand new although no date or serial number was available.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000052, Guardhouse, Main Gate, was originally built in 1956.  The facility is a one-story building measuring approximately 210 gross square feet and is primarily used as a security station to regulate access to this property.  The facility is part of the General Services Department and is located in Council District 8.   Site:  The site at Guardhouse is generally deemed to be adequate for its current use.  The building is surrounded on all sides by access roads to and from this property.  The roadways and paving are in good condition.  There is no site landscaping associated with this facility.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  Exterior doors are solid core wood.  The exterior doors are original and they are in poor condition.  Exterior walls are wood framed with plaster finish, which appear to be original and remains in good condition.  Exterior paint has been renewed recently and is in fair condition.  Roof covering is modified bitumen which is original and in poor condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of painted wood paneling and acoustical tiles, which appear to be original, and are in poor condition. The floor finish is carpet, which has been replaced and is in poor condition.  Ceiling is finished with acoustical tiles, which appear to be original and are in poor condition.   Plumbing: Plumbing fixtures are original and in good condition.  The small sink may be original and is in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a window AC unit and electric wall heater, which are replacements and in fair condition.  The window AC unit appears to be almost brand new although no date or serial number was available. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc06b,Residence and Garage (L)(No Maint.) CAMPUS,Residence and Garage (L)(No Maint.),57,505 Via Del Norte,,La Jolla,1,32.823189,-117.274006,2015,Poor,37,199377.03,0,199377.03,51,1964,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,1956,2014,1800,0,0,0,Site:  The site at this residence  is generally deemed to be adequate for its current use.  The parking lot and pedestrian paving are in poor condition. The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Fencing and gates operate as designed but are in need of maintenance.,Substructure:  The foundations are comprised of  slab on grade.  The sub-structure system does not exhibit signs of movement.,"Shell: The floor construction appears to be a structural concrete slab on prepared grade.   The exterior windows are a combination of original and replacements, in good condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors appear to be replacements and in good condition.  Exterior walls are a combination of stucco with a painted finish, which is original and in good condition. Roof coverings are asphalt shingles which appear to be new  and in good condition.  ",Interior Construction:  Not assessed.,Interior Finishes: Not assessed.,Plumbing: Not assessed.,Mechanical: Not assessed.,Life Safety: Not assessed.,Electrical: Not assessed.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Due to access restrictions on this leased residential facility, only a limited street side assessment was performed. No entry to the site or building was made.  Facility condition assessment information detailed in this report is based on an exterior visual assessment of the visible building and site systems.   Facility #000057, Residence, was originally built around 1964.  The facility is a one-story building measuring approximately 1,956 gross square feet and is primarily used as a residential facility.  The facility is part of the Real Estate Asset Division and is located in Council District 1.   Site:  The site at this residence  is generally deemed to be adequate for its current use.  The parking lot and pedestrian paving are in poor condition. The site landscaping is adequate and in good condition.  In general the site grading is adequate.  Fencing and gates operate as designed but are in need of maintenance. Substructure:  The foundations are comprised of  slab on grade.  The sub-structure system does not exhibit signs of movement. Shell: The floor construction appears to be a structural concrete slab on prepared grade.   The exterior windows are a combination of original and replacements, in good condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors appear to be replacements and in good condition.  Exterior walls are a combination of stucco with a painted finish, which is original and in good condition. Roof coverings are asphalt shingles which appear to be new  and in good condition.   Interior Construction:  Not assessed. Interior Finishes: Not assessed. Plumbing: Not assessed. Mechanical: Not assessed. Life Safety: Not assessed. Electrical: Not assessed. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
