campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc085,"Storm Pump Station F, 3214 Bayside Walk CAMPUS","Storm Pump Station F, 3214 Bayside Walk",000065A,3214 Bayside Walk,,Mission Bay Park,2,32.772421,-117.249689,2015,Good,14,47363.25,0,47363.25,66,1949,Storm Water Pump Station,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,PUMPING STATION – WATER,500,2014,1800,0,0,0,"Site:  The site at Storm Pump Station #F is generally deemed to be adequate for its current use.  This facility has no parking lots, roadways. Pedestrian paving is original and in fair condition.  This facility has no site lighting and security.",Substructure:  The foundations are comprised of slab on grade with additional special foundations and basement walls.  The substructure system presents signs of movement and signs of previous repairs were identified. ,"Shell: Floor construction is a structural concrete slab on concrete pier and beam supports for 2 levels.  There are no windows in the facility.  Exterior doors are painted metal the main and only entry.  The exterior door is original and in poor condition.  Exterior walls are brick veneer with a painted finish, which are original and in poor condition.  Roof coverings are rolled asphalt and sealed concrete, which are replacements and are in fair condition.  Downspouts, drains, and gutters are in poor condition.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are concrete painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of painted and sealed concrete, which are replacements, and in fair condition.  Ceiling finishes are concrete painted surfaces which are replacements and in good condition.","Plumbing: Plumbing fixtures are not present. Sanitary sewer piping is not present. The pumping equipment in this facility was outside of the scope for this project, and is not included in the current of forecasted needs.","Mechanical: Ventilation is provided by wall exhaust fan, which is a replacement and in poor condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000065A, Storm Pump Station #F, was originally built in 1949.  The facility is a single story building with 1 additional level of subsurface, all measuring approximately 500 gross square feet and is primarily used as a storm water pumping station facility.  The facility is part of the Storm Water Department and is located in Council District 2.  Due to the age, repair history, condition and function of the facility, a structural and feasibility study should be performed prior to any additional capital investments or repairs to the existing facility. Site:  The site at Storm Pump Station #F is generally deemed to be adequate for its current use.  This facility has no parking lots, roadways. Pedestrian paving is original and in fair condition.  This facility has no site lighting and security. Substructure:  The foundations are comprised of slab on grade with additional special foundations and basement walls.  The substructure system presents signs of movement and signs of previous repairs were identified.  Shell: Floor construction is a structural concrete slab on concrete pier and beam supports for 2 levels.  There are no windows in the facility.  Exterior doors are painted metal the main and only entry.  The exterior door is original and in poor condition.  Exterior walls are brick veneer with a painted finish, which are original and in poor condition.  Roof coverings are rolled asphalt and sealed concrete, which are replacements and are in fair condition.  Downspouts, drains, and gutters are in poor condition. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are concrete painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of painted and sealed concrete, which are replacements, and in fair condition.  Ceiling finishes are concrete painted surfaces which are replacements and in good condition. Plumbing: Plumbing fixtures are not present. Sanitary sewer piping is not present. The pumping equipment in this facility was outside of the scope for this project, and is not included in the current of forecasted needs. Mechanical: Ventilation is provided by wall exhaust fan, which is a replacement and in poor condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc062,"Storm Pump Station G, 728 Pacific Beach Dr. CAMPUS","Storm Pump Station G, 728 Pacific Beach Dr.",000098A,728 Pacific Beach Dr.,,Mission Beach,2,32.790808,-117.254208,2015,Good,15,148951.72,0,148951.72,65,1950,Storm Water Pump Station,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,PUMPING STATION – WATER,2146,2014,1800,0,0,0,"Site:  The site at Storm Pump Station #G is generally deemed to be adequate for its current use.  This facility has no parking lots, roadways.  Pedestrian paving is original and in fair condition.  This facility has no site lighting and security.","Substructure:  The foundations are comprised of slab on grade with additional special foundations and basement walls.  The substructure system presents signs of movement, and signs of previous repairs were identified.  In addition to those repairs concrete spalling is present. ","Shell: Floor construction is a structural concrete slab on concrete pier and beam supports for all 3 levels.  There are no windows in the facility.  Exterior doors are specialty double doors for hoist capabilities for the main entry and painted metal for the additional personnel service doors.  The exterior doors are original and are in fair condition. Exterior walls are brick veneer with a stained painted finish, which are original and in poor condition. Roof coverings are clay barrel, which are original and are in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Minimal interior partitions exist between the generator and pump room, which are original and in good condition.  Millwork and cabinets are not present.  Interior doors are not present.","Interior Finishes: Wall finishes are concrete painted surfaces, which are replacements and in fair condition.  Floor finishes include a combination of painted and sealed concrete, which are replacements, and in fair condition.  Ceiling finishes are concrete painted surfaces which are replacements and in good condition.","Plumbing: Plumbing fixtures are not present.  Sanitary sewer piping is not present. The pumping equipment in this facility was outside of the scope for this project, and is not included in the current of forecasted needs.","Mechanical: Ventilation is provided by wall exhaust fans, which are replacements and in poor condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000098A, Storm Pump Station #G, was originally built in 1950.  The facility is a single story building with 2 additional levels subsurface, all measuring approximately 2,146 gross square feet and is primarily used as a storm water pumping station facility.  The facility is part of the Storm Water Department and is located in Council District 2. Due to the age, repair history, condition and function of the facility, a structural and feasibility study should be performed prior to any additional capital investments or repairs to the existing facility. Site:  The site at Storm Pump Station #G is generally deemed to be adequate for its current use.  This facility has no parking lots, roadways.  Pedestrian paving is original and in fair condition.  This facility has no site lighting and security. Substructure:  The foundations are comprised of slab on grade with additional special foundations and basement walls.  The substructure system presents signs of movement, and signs of previous repairs were identified.  In addition to those repairs concrete spalling is present.  Shell: Floor construction is a structural concrete slab on concrete pier and beam supports for all 3 levels.  There are no windows in the facility.  Exterior doors are specialty double doors for hoist capabilities for the main entry and painted metal for the additional personnel service doors.  The exterior doors are original and are in fair condition. Exterior walls are brick veneer with a stained painted finish, which are original and in poor condition. Roof coverings are clay barrel, which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Minimal interior partitions exist between the generator and pump room, which are original and in good condition.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are concrete painted surfaces, which are replacements and in fair condition.  Floor finishes include a combination of painted and sealed concrete, which are replacements, and in fair condition.  Ceiling finishes are concrete painted surfaces which are replacements and in good condition. Plumbing: Plumbing fixtures are not present.  Sanitary sewer piping is not present. The pumping equipment in this facility was outside of the scope for this project, and is not included in the current of forecasted needs. Mechanical: Ventilation is provided by wall exhaust fans, which are replacements and in poor condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 277/480 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc033,"Warehouse, Fire Dept. CAMPUS","Warehouse, Fire Dept.",110,3870 Kearny Villa Rd.,,Kearny Mesa,6,32.811603,-117.150592,2015,Poor,62,818429.89,2590.08,821019.97,33,1982,Warehouse,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,BUILDING,2879,2014,1800,1,0,0,Site:The site at the Fire Department Warehouse is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted metal panels, which are original and in fair condition. Roof coverings are standing seam metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:Interior partitions are replacements and in fair condition. Interior doors are replacements and in poor condition.,"Interior Finishes:Wall finishes are a combination of painted metal panels and painted surfaces, which are original and in fair condition.  Floor finishes are a combination of concrete which is original and in good condition, and vinyl tile which is in poor condition. Ceiling finishes are painted surfaces and are original and in fair condition.",Plumbing:Domestic water distribution is provided by copper piping to an ice machine. Sanitary sewer piping is comprised of PVC piping.  There are no toilet facilities in the building.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of a unit heater, which is original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present in the building.,Electrical:Electrical service for the facility is provided by an underground service from an adjacent building.  There is a single disconnect with a 50 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution has been replaced and is in fair condition.  Branch lighting and wiring is original and are beyond their useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000110, Fire Department Warehouse, was originally built in 1982 (estimate).  The facility is a one-story building measuring approximately 2,879 gross square feet and is primarily used as a storage facility.  The facility is part of the Fire Department and is located in Council District 6. Site:The site at the Fire Department Warehouse is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition. In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are painted metal panels, which are original and in fair condition. Roof coverings are standing seam metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and in fair condition.  Interior Construction:Interior partitions are replacements and in fair condition. Interior doors are replacements and in poor condition. Interior Finishes:Wall finishes are a combination of painted metal panels and painted surfaces, which are original and in fair condition.  Floor finishes are a combination of concrete which is original and in good condition, and vinyl tile which is in poor condition. Ceiling finishes are painted surfaces and are original and in fair condition. Plumbing:Domestic water distribution is provided by copper piping to an ice machine. Sanitary sewer piping is comprised of PVC piping.  There are no toilet facilities in the building. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of a unit heater, which is original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present in the building. Electrical:Electrical service for the facility is provided by an underground service from an adjacent building.  There is a single disconnect with a 50 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution has been replaced and is in fair condition.  Branch lighting and wiring is original and are beyond their useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
007b2e69-0024-440f-9c26-6e0ed150779b,"Lifeguard Station, South Mission Beach CAMPUS","Lifeguard Station, South Mission Beach",142,Foot of Avalon Ct.,,Mission Beach,2,32.760448,-117.253184,2015,Poor,42,209587.97,607.23,210195.2,40,1975,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,1176,2014,1800,0,0,0,Site:The site at South Mission Beach Lifeguard Station consists of pedestrian paving which is in fair condition. The site landscaping is ice plant which occurs in sandy dunes. The site grading is adequate by keeping sand from engulfing the patio and piling against the building.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab with thickened edge and curb. Exterior walls are wood framed with a textured plywood covering and a painted finish. These surfaces are original and in fair condition. The exterior needs painting. Exterior windows are original and in poor condition. The anodized aluminum window frames are oxidizing and any steel components are corroding. The main observation window is stopped in wood and in fair condition. Exterior doors are painted hollow core wood original and in poor condition. Roof coverings are a combination of modified bitumen and wood shake, which are original and in good condition. Exposed metal wood framing connectors and bolts are heavily corroded especially at the patio cover and handrailings.",Interior Construction:Wood framed partitions are original and in good condition. Maintenance is required to assure useful life. Millwork and cabinets in the observation room are original and in fair condition. The interior toilet door is in fair condition.,"Interior Finishes:Wall finishes are a combination of unpainted textured plywood and painted surfaces which are original and in fair condition. Floor finishes included a combination of vinyl tile at the observation level and concrete at the ground level, which are original and in fair condition. Ceiling finishes are painted surfaces which are in fair condition.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with no water heater. Sanitary sewer piping is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is a unit heater, which has been replaced within the last five years.",Life Safety:Fire protection specialties are present. System components include smoke and CO2 detectors. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a electrical panel rated at 150 AMPS at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000142, the South Mission Beach Lifeguard Station, Facility #000142, is a two-story 1,176 gross square foot building.  The facility was originally built in 1975 and is part of the Lifeguard Department and is located in Council District 2. Site:The site at South Mission Beach Lifeguard Station consists of pedestrian paving which is in fair condition. The site landscaping is ice plant which occurs in sandy dunes. The site grading is adequate by keeping sand from engulfing the patio and piling against the building. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab with thickened edge and curb. Exterior walls are wood framed with a textured plywood covering and a painted finish. These surfaces are original and in fair condition. The exterior needs painting. Exterior windows are original and in poor condition. The anodized aluminum window frames are oxidizing and any steel components are corroding. The main observation window is stopped in wood and in fair condition. Exterior doors are painted hollow core wood original and in poor condition. Roof coverings are a combination of modified bitumen and wood shake, which are original and in good condition. Exposed metal wood framing connectors and bolts are heavily corroded especially at the patio cover and handrailings. Interior Construction:Wood framed partitions are original and in good condition. Maintenance is required to assure useful life. Millwork and cabinets in the observation room are original and in fair condition. The interior toilet door is in fair condition. Interior Finishes:Wall finishes are a combination of unpainted textured plywood and painted surfaces which are original and in fair condition. Floor finishes included a combination of vinyl tile at the observation level and concrete at the ground level, which are original and in fair condition. Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with no water heater. Sanitary sewer piping is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is a unit heater, which has been replaced within the last five years. Life Safety:Fire protection specialties are present. System components include smoke and CO2 detectors. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a electrical panel rated at 150 AMPS at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. a two-story 1,176 gross square foot building.  The facility was originally built in 1975 and is part of the Lifeguard Department and is located in Council District 2. Site:The site at South Mission Beach Lifeguard Station consists of pedestrian paving which is in fair condition. The site landscaping is ice plant which occurs in sandy dunes. The site grading is adequate by keeping sand from engulfing the patio and piling against the building. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab with thickened edge and curb. Exterior walls are wood framed with a textured plywood covering and a painted finish. These surfaces are original and in fair condition. The exterior needs painting. Exterior windows are original and in poor condition. The anodized aluminum window frames are oxidizing and any steel components are corroding. The main observation window is stopped in wood and in fair condition. Exterior doors are painted hollow core wood original and in poor condition. Roof coverings are a combination of modified bitumen and wood shake, which are original and in good condition. Exposed metal wood framing connectors and bolts are heavily corroded especially at the patio cover and handrailings. Interior Construction:Wood framed partitions are original and in good condition. Maintenance is required to assure useful life. Millwork and cabinets in the observation room are original and in fair condition. The interior toilet door is in fair condition. Interior Finishes:Wall finishes are a combination of unpainted textured plywood and painted surfaces which are original and in fair condition. Floor finishes included a combination of vinyl tile at the observation level and concrete at the ground level, which are original and in fair condition. Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with no water heater. Sanitary sewer piping is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is a unit heater, which has been replaced within the last five years. Life Safety:Fire protection specialties are present. System components include smoke and CO2 detectors. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a electrical panel rated at 150 AMPS at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
daa590b8-4288-4e51-bcab-ac8abebcf59b,Restaurant,Restaurant,141,5091 Niagera Street,92107,Ocean Beach,2,32.749616,-117.257571,2015,Fair,28,229472.59,6079.5,235552.09,49,1966,Retail,General Fund,Commercial,,Real Estate Assets,BUILDING,3125,2016,1800,0,0,1,Site:Pedestrian paving is in fair condition. Site mechanical systems include water and sanitary sewer systems.  The water supply system appears to have been replaced around 2005 and is in good condition.  The sanitary sewer service line appears to be original and is cast-iron piping.  The piping is pitted and corroded and in poor condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system is fed from a switchboard which is the main service for the Ocean Beach Pier.  The electrical service feeder to this facility was replaced around 2005 and is in good condition.   The communication system includes a telephone system of unknown aged.  The system is aged and out dated and in poor condition. ,Substructure:The foundations are comprised of concrete vertical piers with horizontal beams. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.   The exterior windows are original and in poor condition .  The window seals are in poor condition.  The painted frames with single pane glazing are in poor condition due to rotting and weathered wood. Exterior doors are solid core wood for the main entry and roll up metal for the additional personnel service doors.  The main entry exterior doors are original and are in poor condition.  Exterior walls are a combination of wood siding with a painted finish, which are replacements and in poor condition.  Roof coverings consist of built-up tar and gravel installed on slightly sloped, but almost flat wood deck.  There is evidence of long term leaking and there is currently a significant leak in the restaurant kitchen and the roof covering is poor condition.  ","Interior Construction:  Interior partitions, are original and in poor condition. Millwork, toilet partitions and cabinets are original and in poor condition.   And, interior doors are original and in poor condition.","Interior Finishes: Wall finishes are a combination of texture, plaster, and painted surfaces, which are original and in poor condition.  Floor finishes included a combination of wood and concrete, which are original and in fair condition.  Ceiling finishes are exposed painted structures and are replacements and in fair condition.","Plumbing: Plumbing fixtures are replacements installed around 2005.  Overall the plumbing fixtures are in good condition. Domestic water distribution is provided by copper piping.  Some areas of the piping have been replaced and patched, but a majority of the piping is original and now beyond its expected service life and in poor condition.  Sanitary sewer piping consists of cast-iron piping.  Some areas of the piping have been replaced and patched, but a majority of the piping is original and now beyond its expected service life and in poor condition.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system in the facility consists of a singular forced air exhaust fan for the commercial stove in the restaurant.  This exhaust fan was installed around 2015 and is in good condition.  No other source of permanently heating, cooling or ventilation exists in the facility.","Life Safety: Life safety systems in the facility include one dry chemical extinguishing system for the commercial stove in the restaurant kitchen.  This system is in good condition.  There are some battery operated smoke detectors at various locations in the facility, but these are not associated with any of the facilities building systems.","Electrical: Electrical service for the facility is a 400 AMP, 120/208V, Three-Phase service that receives its power from the main distribution panel serving the Ocean Beach Pier.  The electrical panel is a replacement and was installed around 2005 and is in good condition.  Branch wiring and vary in age with a majority of the wiring and devices being in various states of disrepair.  Some electrical boxes and devices are missing their covers and plates. Lighting in the facility consists of outdated T-12 fixtures along with other fixtures of various aged and types.  Overall, both the branch wiring and lighting fixtures in the facility are outdated and in poor condition.   A communication system in the facility consists of a telephone system of unknown age.  This system is outdated and in poor condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #000141, Restaurant - Bait and Tackle, was originally built in 1966.  The facility is a one-story building measuring approximately 3,125 gross square feet and is primarily used as a Restaurant facility.  The facility is part of the Real Estate Assets department and is located in Council District 2.   Site:Pedestrian paving is in fair condition. Site mechanical systems include water and sanitary sewer systems.  The water supply system appears to have been replaced around 2005 and is in good condition.  The sanitary sewer service line appears to be original and is cast-iron piping.  The piping is pitted and corroded and in poor condition.  Site electrical systems include the electrical service and distribution and communication systems.  The electrical service and distribution system is fed from a switchboard which is the main service for the Ocean Beach Pier.  The electrical service feeder to this facility was replaced around 2005 and is in good condition.   The communication system includes a telephone system of unknown aged.  The system is aged and out dated and in poor condition.  Substructure:The foundations are comprised of concrete vertical piers with horizontal beams. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.   The exterior windows are original and in poor condition .  The window seals are in poor condition.  The painted frames with single pane glazing are in poor condition due to rotting and weathered wood. Exterior doors are solid core wood for the main entry and roll up metal for the additional personnel service doors.  The main entry exterior doors are original and are in poor condition.  Exterior walls are a combination of wood siding with a painted finish, which are replacements and in poor condition.  Roof coverings consist of built-up tar and gravel installed on slightly sloped, but almost flat wood deck.  There is evidence of long term leaking and there is currently a significant leak in the restaurant kitchen and the roof covering is poor condition.   Interior Construction:  Interior partitions, are original and in poor condition. Millwork, toilet partitions and cabinets are original and in poor condition.   And, interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of texture, plaster, and painted surfaces, which are original and in poor condition.  Floor finishes included a combination of wood and concrete, which are original and in fair condition.  Ceiling finishes are exposed painted structures and are replacements and in fair condition. Plumbing: Plumbing fixtures are replacements installed around 2005.  Overall the plumbing fixtures are in good condition. Domestic water distribution is provided by copper piping.  Some areas of the piping have been replaced and patched, but a majority of the piping is original and now beyond its expected service life and in poor condition.  Sanitary sewer piping consists of cast-iron piping.  Some areas of the piping have been replaced and patched, but a majority of the piping is original and now beyond its expected service life and in poor condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system in the facility consists of a singular forced air exhaust fan for the commercial stove in the restaurant.  This exhaust fan was installed around 2015 and is in good condition.  No other source of permanently heating, cooling or ventilation exists in the facility. Life Safety: Life safety systems in the facility include one dry chemical extinguishing system for the commercial stove in the restaurant kitchen.  This system is in good condition.  There are some battery operated smoke detectors at various locations in the facility, but these are not associated with any of the facilities building systems. Electrical: Electrical service for the facility is a 400 AMP, 120/208V, Three-Phase service that receives its power from the main distribution panel serving the Ocean Beach Pier.  The electrical panel is a replacement and was installed around 2005 and is in good condition.  Branch wiring and vary in age with a majority of the wiring and devices being in various states of disrepair.  Some electrical boxes and devices are missing their covers and plates. Lighting in the facility consists of outdated T-12 fixtures along with other fixtures of various aged and types.  Overall, both the branch wiring and lighting fixtures in the facility are outdated and in poor condition.   A communication system in the facility consists of a telephone system of unknown age.  This system is outdated and in poor condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
568c36ae-cd6f-4e4d-a8be-d616bd1e932b,"Museum, Timken Art Gallery (L) CAMPUS","Museum, Timken Art Gallery (L)",169,1500 El Prado,,Balboa Park,3,32.731852,-117.14955,2015,Good,7,504991.65,163427.25,668418.9,50,1965,Museum,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,13416,2015,1800,0,0,1,Site:The site at Timken Art Gallery Museum is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a double “T” precast concrete beam.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The bronze frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are decorative bronze metal with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of travertine veneer with decorative brass, which are original and are in good condition.  Roof coverings are built up, which are replacements and are in fair condition, nevertheless the skylights present cracking and need to be replaced.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are generally in fair condition.,"Interior Finishes:Wall finishes are a combination of travertine, painted surfaces, and ceramic tile, which are original and are in fair condition.  Floor finishes included a combination of travertine tile, ceramic tile and resilient tile flooring, which are original and are generally in good condition.  Ceiling finishes consist of acoustical tile and painted surfaces, and are original and in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in good condition.  ",,"Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Timken Art Gallery Museum is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a double “T” precast concrete beam.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The bronze frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are decorative bronze metal with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of travertine veneer with decorative brass, which are original and are in good condition.  Roof coverings are built up, which are replacements and are in fair condition, nevertheless the skylights present cracking and need to be replaced.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are generally in fair condition. Interior Finishes:Wall finishes are a combination of travertine, painted surfaces, and ceramic tile, which are original and are in fair condition.  Floor finishes included a combination of travertine tile, ceramic tile and resilient tile flooring, which are original and are generally in good condition.  Ceiling finishes consist of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in good condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
