campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc004,Fire Station 04 CAMPUS,Fire Station 04,206,404 8th Ave.,,Centre City,3,32.709587,-117.157523,2015,Good,20,1024084.49,0,1024084.49,67,1948,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,7120,2014,1800,1,0,1,Site:The site at Fire Station #04 consists of parking spaces and pedestrian paving and is in fair condition.  Parking appears to be inadequate for the facility and is in fair condition.  Pedestrian paving is original and in fair condition.  There is no site landscaping or lighting.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade and second floor construction is structural concrete.   Exterior single pane glazed windows are original and in poor condition. Window seals do not exist.  The steel frames are painted and the window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the fire truck service doors.  The exterior doors are not original and in fair condition.  Exterior walls are concrete with a painted finish, which are original and in fair condition.  Roof coverings are modified bitumen, which is not original and in fair condition.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:  Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in poor condition. Interior doors are not original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are in poor condition.",Plumbing: Plumbing fixtures are in poor condition.  Domestic water distribution is provided by copper and galvanized piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were observed or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last ten years.",Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke detectors and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and in poor condition.  Branch wiring, lighting fixtures, and devices are not original and in poor condition.  Other electrical systems include a 30KW, 120/240 volt diesel generator and associated automatic transfer equipment, which are a replacement unit and in fair condition.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000206, Fire Station #04, was originally built sometime between 1937 and 1948.  The facility is a two-story building measuring approximately 7,120 gross square feet and is primarily used as a fire station.  The facility is part of the Fire and Life Safety Services Department and is located in Council District 2.   Site:The site at Fire Station #04 consists of parking spaces and pedestrian paving and is in fair condition.  Parking appears to be inadequate for the facility and is in fair condition.  Pedestrian paving is original and in fair condition.  There is no site landscaping or lighting. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade and second floor construction is structural concrete.   Exterior single pane glazed windows are original and in poor condition. Window seals do not exist.  The steel frames are painted and the window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the fire truck service doors.  The exterior doors are not original and in fair condition.  Exterior walls are concrete with a painted finish, which are original and in fair condition.  Roof coverings are modified bitumen, which is not original and in fair condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:  Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in poor condition. Interior doors are not original and in poor condition. Interior Finishes: Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are in poor condition. Plumbing: Plumbing fixtures are in poor condition.  Domestic water distribution is provided by copper and galvanized piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were observed or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last ten years. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke detectors and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and in poor condition.  Branch wiring, lighting fixtures, and devices are not original and in poor condition.  Other electrical systems include a 30KW, 120/240 volt diesel generator and associated automatic transfer equipment, which are a replacement unit and in fair condition. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A Solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
63e0e3f0-330a-45d4-94b5-55eb24d89dec,Fire Station 05 CAMPUS,Fire Station 05,208,3902 Ninth Ave.,,Uptown,3,32.748708,-117.15654,2015,Poor,57,2143370.69,0,2143370.69,64,1951,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,4344,2014,1800,0,0,0,"Site:The site at Fire Station #5 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving and roadways are original and in fair condition. The irrigated landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and  slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in fair condition. Exterior walls are paint finished concrete masonry units, which are original and in fair condition The roof is a concrete deck with wood framing at the pitched roof which is in good condition. Exterior windows are a combination of original steel sash and newer vinyl sliders. The steel frames are painted and in poor condition. The vinyl windows are circa 2004 and in good condition. Exterior doors are painted, solid core, wood and are in fair condition. Roof coverings are modified bitumen, which have been replaced within the last ten years. Drains are in fair condition.",Interior Construction:Concrete masonry partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are in poor condition and should be replaced.,"Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes included a combination of concrete, carpet and ceramic tile, which are in fair condition. The carpeting should be replaced now. Ceiling finishes are painted surfaces which have been replaced within the last five years and are ready for renewal.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last ten years.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard wired smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building and appear to be in poor condition with no reported problems. There are only four sprinkler heads: one in the kitchen; one in the office; and, two in the first bay by the Battalion Chiefs vehicle.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with circuit breakers rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include an unknown size KW, 120/240 volt, gasoline generator and associated automatic transfer equipment. These items were found to be original and in poor condition.  Based upon a 30 AMP service, 240 Volts, the estimated size of the generator is 5 KW.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000208, Fire Station #5, is a single story 4,344 gross square foot building. The facility was originally built in 1951 and is part of the Fire and Life Safety Services Department and is located in Council District 3. Site:The site at Fire Station #5 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving and roadways are original and in fair condition. The irrigated landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and  slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in fair condition. Exterior walls are paint finished concrete masonry units, which are original and in fair condition The roof is a concrete deck with wood framing at the pitched roof which is in good condition. Exterior windows are a combination of original steel sash and newer vinyl sliders. The steel frames are painted and in poor condition. The vinyl windows are circa 2004 and in good condition. Exterior doors are painted, solid core, wood and are in fair condition. Roof coverings are modified bitumen, which have been replaced within the last ten years. Drains are in fair condition. Interior Construction:Concrete masonry partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are in poor condition and should be replaced. Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes included a combination of concrete, carpet and ceramic tile, which are in fair condition. The carpeting should be replaced now. Ceiling finishes are painted surfaces which have been replaced within the last five years and are ready for renewal. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. Life Safety:Sprinklers and fire protection specialties are present. System components include hard wired smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building and appear to be in poor condition with no reported problems. There are only four sprinkler heads: one in the kitchen; one in the office; and, two in the first bay by the Battalion Chiefs vehicle. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with circuit breakers rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include an unknown size KW, 120/240 volt, gasoline generator and associated automatic transfer equipment. These items were found to be original and in poor condition.  Based upon a 30 AMP service, 240 Volts, the estimated size of the generator is 5 KW. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f1,"Museum, Firehouse (L) CAMPUS","Museum, Firehouse (L)",210,1562 Columbia St.,,Centre City,3,32.7217,-117.167643,2015,Poor,50,3977476.16,0,3977476.16,100,1915,Museum,General Fund,Museum,,Real Estate Assets,MUSEUM,10672,2014,1800,0,0,1,"Site:  The site at Firehouse Museum consists of pedestrian paving that is in good condition.  There is no landscaping, there is a vacant lot to the south which is not landscaped.  The site grading is adequate.  Site fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade with a small partial basement under the original building.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood framed which is in fair condition. Exterior walls are a combination of brick with stucco finish and wood framing with stucco finish, which are original and in fair condition.   Exterior wood is double hung and fixed windows are original and in fair condition.  Exterior doors are solid wood style and are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last five years.  Downspouts, drains, and gutters are in fair condition.","Interior Construction:  Wood framed partitions covered with plaster, are original and in fair condition.  Historic painted millwork and cabinets are original and in fair condition.  Interior doors are made of solid stile and panels are original and in fair condition.","Interior Finishes: Wall finishes are painted surfaces, which are in fair condition.  Floor finishes included a combination of painted concrete, wood, and ceramic tile, which are in fair condition.  Ceiling finishes are painted surfaces, which are in fair condition.",Plumbing: Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.  Recommend adding a sump pump in the basement of the original portion of the building.,"Mechanical: There are no Heating, Ventilation, and Cooling (HVAC) systems.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and heat detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The historic Firehouse Museum, Facility #000210, is a two-story 10,672 gross square foot building.  The facility was originally built in 1915 with several later additions and is part of the Real Estate Assets Department and is located in Council District 3. Site:  The site at Firehouse Museum consists of pedestrian paving that is in good condition.  There is no landscaping, there is a vacant lot to the south which is not landscaped.  The site grading is adequate.  Site fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade with a small partial basement under the original building.  The substructure system does not present signs of movement. Shell: Floor construction is wood framed which is in fair condition. Exterior walls are a combination of brick with stucco finish and wood framing with stucco finish, which are original and in fair condition.   Exterior wood is double hung and fixed windows are original and in fair condition.  Exterior doors are solid wood style and are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last five years.  Downspouts, drains, and gutters are in fair condition. Interior Construction:  Wood framed partitions covered with plaster, are original and in fair condition.  Historic painted millwork and cabinets are original and in fair condition.  Interior doors are made of solid stile and panels are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are in fair condition.  Floor finishes included a combination of painted concrete, wood, and ceramic tile, which are in fair condition.  Ceiling finishes are painted surfaces, which are in fair condition. Plumbing: Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.  Recommend adding a sump pump in the basement of the original portion of the building. Mechanical: There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and heat detectors, pull stations, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
07b5549a-ace8-4351-9537-41386f4cd935,Fire Station 08 CAMPUS,Fire Station 08,216,3974 Goldfinch St.,92103,Uptown,3,32.749475,-117.17165,2015,Good,20,469081.74,32412.75,501494.49,51,1964,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3272,2015,1800,1,1,1,"Site:  The site at Fire Station #08 is generally deemed to be adequate for its current use.  The roadways are original and in fair condition.  There are no parking lots or pedestrian paving.  The site landscaping is limited to a single planter, which is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting or fencing.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The exterior windows are a combination of original steel sash windows at the bath, kitchen, and living room areas rooms, which are original and are in poor condition and replacement vinyl windows at the sleeping areas, which are in good condition.  Exterior doors are painted solid core wood and are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  There was no access to the roof, the roof was observed from the bay window.","Interior Construction:Interior partitions are s combination of CMU around the bay and framed walls, which are original and are in good condition.  Millwork and cabinets are original and are in fair condition but in need of refinishing.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a combination of a split-unit and package unit, which are replacements and in good condition.",Life Safety:Fire protection specialties are not present.  There is a single smoke and CO2 detector in the corridor of the crew sleeping area.  Visually this detector appears to be in fair condition.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring are beyond their useful life.  There is an emergency backup generator and automatic transfer switch, which are replacements and in good condition.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #08 is generally deemed to be adequate for its current use.  The roadways are original and in fair condition.  There are no parking lots or pedestrian paving.  The site landscaping is limited to a single planter, which is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting or fencing. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The exterior windows are a combination of original steel sash windows at the bath, kitchen, and living room areas rooms, which are original and are in poor condition and replacement vinyl windows at the sleeping areas, which are in good condition.  Exterior doors are painted solid core wood and are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  There was no access to the roof, the roof was observed from the bay window. Interior Construction:Interior partitions are s combination of CMU around the bay and framed walls, which are original and are in good condition.  Millwork and cabinets are original and are in fair condition but in need of refinishing.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a combination of a split-unit and package unit, which are replacements and in good condition. Life Safety:Fire protection specialties are not present.  There is a single smoke and CO2 detector in the corridor of the crew sleeping area.  Visually this detector appears to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring are beyond their useful life.  There is an emergency backup generator and automatic transfer switch, which are replacements and in good condition. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
a9716b43-e944-4e4f-881c-1730da9300dc,Fire Station 07 CAMPUS,Fire Station 07,214,944 Cesar Chavez Parkway,92113,Barrio Logan,8,32.700974,-117.145027,2015,Poor,34,1619903.86,4332.33,1624236.19,58,1957,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,5883,2015,1800,1,1,1,Site:The site at Fire Station #07 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab, which appears in good condition.  The exterior windows are replacements and are in fair condition.  The anodized aluminum frames utilize a dual glazing system.  Window operation is smooth.  Exterior doors are painted solid core wood for the main entry and personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  The roof system is cast-in-place concrete in good condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Replacement of the kitchen vinyl kitchen floor is recommended.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition, replacement of the acoustic tile is recommended.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are beyond their useful life.  The fixtures were retrofitted to T8 lamps, but are on poor condition and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #07 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab, which appears in good condition.  The exterior windows are replacements and are in fair condition.  The anodized aluminum frames utilize a dual glazing system.  Window operation is smooth.  Exterior doors are painted solid core wood for the main entry and personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  The roof system is cast-in-place concrete in good condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Replacement of the kitchen vinyl kitchen floor is recommended.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition, replacement of the acoustic tile is recommended. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are beyond their useful life.  The fixtures were retrofitted to T8 lamps, but are on poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
881c4356-eb2c-4ad6-a0e4-cedeb5cee4dc,Fire Repair Facility CAMPUS,Fire Repair Facility,215,3870 Kearny Villa Rd.,92111,Kearny Mesa,6,32.812814,-117.150633,2015,Poor,35,2600422.68,3937.5,2604360.18,47,1968,Vehicle/Repair Facility,General Fund,City Office/Work Yard/Operations,2,Fire-Rescue,GARAGE,17704,2015,1800,1,1,0,Site:The site at Fire Repair Facility is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  There is no landscaping.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The second floor exterior windows are replacements at various times and are in fair condition and first floor windows are in poor condition.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of painted hollow metal doors and painted roll-up steel doors in the garage area, all are doors are in poor condition.  Exterior walls are steel framed with corrugated steel with a painted finish, which are replacements and are in poor condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof.","Interior Construction:  Interior CMU partitions at the main level are original and framed wood partitions on the mezzanines are replacements and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets on the main level are in poor condition and mezzanine casework are replacements and are in good condition.  Interior doors on the main level are in poor condition and mezzanine doors are replacements and are in good condition.","Interior Finishes:Wall finishes on the main level are in poor condition, mezzanine painted surfaces, which are replacements and are in fair condition.  Floor finishes on the main level are in poor condition; mezzanine floor finishes are replacements and are in fair condition.  Ceiling finishes on the main level are in poor condition, mezzanine finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters which are original and in poor condition.  Heaters appear to all be original and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The meter cabinet is on the exterior of the facility and is rusting.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Repair Facility is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  There is no landscaping.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The second floor exterior windows are replacements at various times and are in fair condition and first floor windows are in poor condition.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of painted hollow metal doors and painted roll-up steel doors in the garage area, all are doors are in poor condition.  Exterior walls are steel framed with corrugated steel with a painted finish, which are replacements and are in poor condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof. Interior Construction:  Interior CMU partitions at the main level are original and framed wood partitions on the mezzanines are replacements and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets on the main level are in poor condition and mezzanine casework are replacements and are in good condition.  Interior doors on the main level are in poor condition and mezzanine doors are replacements and are in good condition. Interior Finishes:Wall finishes on the main level are in poor condition, mezzanine painted surfaces, which are replacements and are in fair condition.  Floor finishes on the main level are in poor condition; mezzanine floor finishes are replacements and are in fair condition.  Ceiling finishes on the main level are in poor condition, mezzanine finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters which are original and in poor condition.  Heaters appear to all be original and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The meter cabinet is on the exterior of the facility and is rusting. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
