campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
9ff2546f-c973-43ec-b168-aefb91dd8cec,Fire Station 28 CAMPUS,Fire Station 28,217,3880 Kearny Villa Rd.,,Kearny Mesa,6,32.812361,-117.150692,2015,Poor,50,2215628.77,32493,2248121.77,57,1958,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,5660,2014,1800,0,0,1,"Site:  The site at Facility #00217, Fire Station #28 is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in poor condition. The site landscaping is mature and in good condition.  In general the site grading is adequate. Fencing and gates operate as designed.",Substructure: The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition. The aluminum frames are coated and do not utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and metal siding, which are original and in fair condition. Roof covering is comprised of modified bitumen for the main building and the bunk room building, which are replacements and in poor condition.  The vehicle bay building’s roof covering is comprised of metal which is original to the construction of the Maintenance Shop in 2003, and is in fair condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and are original and in fair condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.  ","Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 1200 AMP circuit breaker rated at 120/208 volts, which is shared with the Maintenance Shop.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements, but was only partially upgraded during the light fixture renovation in 2003.  The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life.  A KOHLER diesel emergency generator was found on site with a 26 KW capacity for this facility. ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: No solar energy assessment was performed in this facility.,"Facility #000217, Fire Station #28, was originally built in 1958.  The facility is a one-story building measuring approximately 5,660 gross square feet and is primarily used as a fire station. The facility is part of the Fire and Life Safety Services Department and is located in Council District 6.   Site:  The site at Facility #00217, Fire Station #28 is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in poor condition. The site landscaping is mature and in good condition.  In general the site grading is adequate. Fencing and gates operate as designed. Substructure: The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition. The aluminum frames are coated and do not utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and metal siding, which are original and in fair condition. Roof covering is comprised of modified bitumen for the main building and the bunk room building, which are replacements and in poor condition.  The vehicle bay building’s roof covering is comprised of metal which is original to the construction of the Maintenance Shop in 2003, and is in fair condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and are original and in fair condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.   Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 1200 AMP circuit breaker rated at 120/208 volts, which is shared with the Maintenance Shop.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements, but was only partially upgraded during the light fixture renovation in 2003.  The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life.  A KOHLER diesel emergency generator was found on site with a 26 KW capacity for this facility.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc050,College Rolando Center CAMPUS,College Rolando Center,220,4704 College Ave.,,College Area,9,32.762708,-117.067147,2015,Poor,64,605954.18,1546.5,607500.68,81,1934,Community Center,General Fund,Community Service,,Real Estate Assets,OFFICE,1667,2014,1800,1,0,1,Site:The site at College Rolando Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco, which is original and in fair condition. Roof coverings are a combination of modified bitumen, which are replacements and in good condition, and clay barrel, which is original and is in fair condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in fair condition.,"Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces that are original and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are replacements and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present in the building.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution have been replaced and are in good condition.  Branch lighting and wiring are replacements and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #000220, College Rolando Center, was originally built in 1934.  The facility is a one-story building measuring approximately 1,667 gross square feet and is primarily used as an administration facility.  The facility has been leased to a non-profit organization and is located in Council District 7. Site:The site at College Rolando Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco, which is original and in fair condition. Roof coverings are a combination of modified bitumen, which are replacements and in good condition, and clay barrel, which is original and is in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in fair condition. Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of concrete, carpet, and ceramic tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces that are original and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which are replacements and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present in the building. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution have been replaced and are in good condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
a5c1f1ed-15f9-413a-9b64-a1a24f39e42d,Fire Station 15 CAMPUS,Fire Station 15,226,4711 Voltaire St.,,Ocean Beach,2,32.748744,-117.241817,2015,Fair,21,450127.07,16537.5,466664.57,65,1950,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3094,2015,1800,1,1,1,"Site:  The site at Fire Station #15 is generally deemed to be adequate for its current use.  There is no parking lot associated with this facility, however a gated roadway is used for off-street parking and is in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows consist of vinyl replacement windows and original aluminum windows and are in poor condition.  The window seals are in fair condition.  The vinyl replacement windows utilize a dual-pane glazing system and the aluminum windows utilize a single-pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are wood style and rail doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco with a painted finish and a brick masonry veneer, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of plaster with a painted finish and ceramic tile at the bathrooms, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition but nearing the end of useful life. Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX units, which is a replacement and in fair condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors. These systems are provided in the egress areas.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and have been upgraded but some are failing. Programed replacement of branch panel is recommended due to reported problems with manufactured breakers.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #15 is generally deemed to be adequate for its current use.  There is no parking lot associated with this facility, however a gated roadway is used for off-street parking and is in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows consist of vinyl replacement windows and original aluminum windows and are in poor condition.  The window seals are in fair condition.  The vinyl replacement windows utilize a dual-pane glazing system and the aluminum windows utilize a single-pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are wood style and rail doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco with a painted finish and a brick masonry veneer, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of plaster with a painted finish and ceramic tile at the bathrooms, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition but nearing the end of useful life. Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX units, which is a replacement and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors. These systems are provided in the egress areas.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and have been upgraded but some are failing. Programed replacement of branch panel is recommended due to reported problems with manufactured breakers. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc034,A.B.U.S.D.F.F. (L) CAMPUS,A.B.U.S.D.F.F. (L),232,3601 Oceanview Blvd.,,"Southeastern San Diego, Southeastern",9,32.701056,-117.116658,2015,Poor,47,554543.18,3675,558218.18,67,1948,Public Event Site,General Fund,Museum,,Real Estate Assets,COMMUNITY SERVICE CENTER,3100,2014,1800,0,0,1,Site:The site at A.B.U.S.D.F.F is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition. The window seals are in poor condition.  The wood frames are painted with standard exterior paint and are in poor condition with single pane glass. Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  This retired converted fire station still has an operational roll up door in good condition. Exterior walls are stick framed with a painted finish, which are replacements and in poor condition. Roof coverings are a modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.","Interior Construction:  Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  It was explained by the caretaker that the original millwork and cabinets are deemed historic.  The interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of paint, plaster, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, they are replacements and in fair condition.",Plumbing: Plumbing fixtures in the office area are original and in poor condition.  In 2004 a remodel of the original shower area was completed to provide a male and female ADA bathroom area.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of clay piping.  The water heater was not working at the time of visit.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution has been replaced and are in fair condition.  Branch lighting and wiring are original and are beyond their useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: No solar energy assessment was performed in this facility.  ,"Facility #000232, A.B.U.S.D.F.F, was originally built in 1948.  The historic retired fire station facility is a one-story building measuring approximately 3,100 gross square feet and is primarily used as a community meeting facility and secondary storage for antique fire equipment.  The facility is part of the Real Estate Assets and is located in Council District 8.   Site:The site at A.B.U.S.D.F.F is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition. The window seals are in poor condition.  The wood frames are painted with standard exterior paint and are in poor condition with single pane glass. Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  This retired converted fire station still has an operational roll up door in good condition. Exterior walls are stick framed with a painted finish, which are replacements and in poor condition. Roof coverings are a modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  It was explained by the caretaker that the original millwork and cabinets are deemed historic.  The interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of paint, plaster, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, they are replacements and in fair condition. Plumbing: Plumbing fixtures in the office area are original and in poor condition.  In 2004 a remodel of the original shower area was completed to provide a male and female ADA bathroom area.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of clay piping.  The water heater was not working at the time of visit. Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a single disconnect with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution has been replaced and are in fair condition.  Branch lighting and wiring are original and are beyond their useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: No solar energy assessment was performed in this facility.  "
264ce919-5958-4ccf-bb23-4d5e1afdead5,Fire Station 20 CAMPUS,Fire Station 20,234,3305 Kemper St.,92110,Mid-City: Pacific Highway,2,32.752517,-117.214611,2015,Fair,25,1318910.72,8313.75,1327224.47,53,1962,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,6580,2015,1800,1,1,1,Site:The site at Fire Station #20 is generally deemed to be adequate for its current use.  The parking lots are in poor condition and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate with some erosion along Midway Drive.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Plastic laminated cabinets are original and are in poor condition.  Interior painted wood doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet, ceramic tile, and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  No access to the water heater.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 300 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #20 is generally deemed to be adequate for its current use.  The parking lots are in poor condition and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate with some erosion along Midway Drive.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Plastic laminated cabinets are original and are in poor condition.  Interior painted wood doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet, ceramic tile, and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  No access to the water heater. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 300 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
a5578672-9a28-4f51-a252-294960427e5a,Fire Station 22 CAMPUS,Fire Station 22,238,1055 Catalina Blvd.,,Peninsula,2,32.725634,-117.244505,2015,Poor,57,1396057.32,22500,1418557.32,73,1942,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,2900,2014,1800,0,0,1,"Site:The site at Fire Station #22 consists of parking lots, roadways, pedestrian paving and landscaping. Roadways and pedestrian paving appear to be adequate for the facility and are in fair condition. The parking lot paving is original and in poor condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. The large retaining wall at the parking area appears in good condition. Site security appears to be in good condition.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in poor condition. Exterior walls are wood framed with a painted stucco finish, which are original and beyond their useful life. The roof is constructed of wood framing and is in fair condition. Exterior windows are replacement aluminum sash windows circa 1980. Exterior doors are painted solid core wood and are in fair condition. Roof coverings are clay barrel which are original and in fair condition.","Interior Construction:Wood framed partitions are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior painted wood doors are original and in fair condition.","Interior Finishes:Wall finishes are painted surfaces which have been replaced but are in poor condition. Floor finishes included a combination of carpet and linoleum, which are original and beyond their useful life. Carpeted floors are worn and should be replaced. Ceiling finishes are painted surfaces which are in fair condition.","Plumbing:Plumbing fixtures are not original, but, are beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.","Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly window units which have been replaced within the last 15 years. Both units are near the end of their useful lives and should be programmed for replacement. There is a Mini-Split unit at the facility, but, it supports telephone equipment.",Life Safety:Sprinklers and fire protection specialties are not present. There are carbon monoxide (CO2) detectors in the sleeping areas.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 15KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be a replacement unit that is in poor condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000238, Fire Station #22, is a single story 2,900 gross square foot building. The facility was originally built in 1942 and is part of the Fire and Life Safety Services Department and is located in Council District 2. Site:The site at Fire Station #22 consists of parking lots, roadways, pedestrian paving and landscaping. Roadways and pedestrian paving appear to be adequate for the facility and are in fair condition. The parking lot paving is original and in poor condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. The large retaining wall at the parking area appears in good condition. Site security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in poor condition. Exterior walls are wood framed with a painted stucco finish, which are original and beyond their useful life. The roof is constructed of wood framing and is in fair condition. Exterior windows are replacement aluminum sash windows circa 1980. Exterior doors are painted solid core wood and are in fair condition. Roof coverings are clay barrel which are original and in fair condition. Interior Construction:Wood framed partitions are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior painted wood doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which have been replaced but are in poor condition. Floor finishes included a combination of carpet and linoleum, which are original and beyond their useful life. Carpeted floors are worn and should be replaced. Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are not original, but, are beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly window units which have been replaced within the last 15 years. Both units are near the end of their useful lives and should be programmed for replacement. There is a Mini-Split unit at the facility, but, it supports telephone equipment. Life Safety:Sprinklers and fire protection specialties are not present. There are carbon monoxide (CO2) detectors in the sleeping areas. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 15KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be a replacement unit that is in poor condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
