campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
e92f7b28-dded-4228-8f72-12118ab11d55,Fire Station 23 CAMPUS,Fire Station 23,240,2190 Comstock St.,,Linda Vista,7,32.783048,-117.171544,2015,Poor,57,1936660.3,0,1936660.3,51,1964,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,4022,2014,1800,0,0,1,"Site:The site at Fire Station #23 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and they are in poor condition and should be replaced.  Pedestrian paving is original and in good condition. The site landscaping is mature and in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition. The roof framing consists of full width glu-lam beams in filled with wood framing which are in good condition. Exterior windows are a combination of original steel sash windows on the east wall that are in poor condition, a fixed aluminum dual pane on the north wall that is in good condition and replacement vinyl windows on the west wall at the living quarters which are in good condition. Exterior doors are painted, solid core wood which is original and in fair condition. Roof coverings are a combination of asphalt shingles and metal panel, which are not original and beyond their useful life. The asphalt shingle roof is reportedly leaking and there is evidence of several attempted repairs.",Interior Construction:CMU and wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition. Floor finishes include a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are a combination of suspended 2x4 acoustical lay-in tiles that are in poor condition and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are not original and are in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. The sewer line has reportedly had several instances of collapsing. The plumbing systems should be programmed for replacement.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units, which has been replaced within the last five years.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 25KW, 120/240 volt, diesel generator and associated automatic transfer equipment. this system was found to be a replacement unit and is in good condition. The generator, ATS and emergency power panels were replaced in 2003. However, there are still some older panels and light fixtures that should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000240, Fire Station #23, is a two-story 4,022 gross square foot building. The facility was originally built in 1964 and is part of the Fire and Life Safety Services Department and is located in Council District 6. Site:The site at Fire Station #23 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and they are in poor condition and should be replaced.  Pedestrian paving is original and in good condition. The site landscaping is mature and in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition. The roof framing consists of full width glu-lam beams in filled with wood framing which are in good condition. Exterior windows are a combination of original steel sash windows on the east wall that are in poor condition, a fixed aluminum dual pane on the north wall that is in good condition and replacement vinyl windows on the west wall at the living quarters which are in good condition. Exterior doors are painted, solid core wood which is original and in fair condition. Roof coverings are a combination of asphalt shingles and metal panel, which are not original and beyond their useful life. The asphalt shingle roof is reportedly leaking and there is evidence of several attempted repairs. Interior Construction:CMU and wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are original and in fair condition. Floor finishes include a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are a combination of suspended 2x4 acoustical lay-in tiles that are in poor condition and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are not original and are in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. The sewer line has reportedly had several instances of collapsing. The plumbing systems should be programmed for replacement. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units, which has been replaced within the last five years. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 25KW, 120/240 volt, diesel generator and associated automatic transfer equipment. this system was found to be a replacement unit and is in good condition. The generator, ATS and emergency power panels were replaced in 2003. However, there are still some older panels and light fixtures that should be programmed for replacement. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6df1cf16-3f1d-4ea2-98fa-93de36cb3b7a,Fire Station 34 CAMPUS,Fire Station 34,241,6565 Cowles Mt. Blvd.,,Navajo,7,32.802569,-117.025213,2015,Poor,31,870498.65,13288.5,883787.15,52,1963,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3510,2014,1800,0,0,1,"Site:  The site at Facility #000241, Fire Station #34 is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving and roadways are original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. Window operation is rough due to failing mechanisms. Exterior doors are aluminum for the main entry and painted solid core wood for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are a combination of brick veneer and glass panels which are original and in fair condition. Roof covering is modified bitumen which is a replacement and in good condition. Downspouts and gutters are replacements and in good condition.   ,Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces which are replacements and in fair condition. Floor finishes included a combination of concrete, quarry tile, carpet and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and are replacements and in fair condition.",Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly split DX units, which are replacements and in good condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.  ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life. A Kohler, diesel, emergency generator was found on site with a 25 KW capacity for this facility.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: No solar energy assessment was performed on this facility.  ,"Facility #000241, Fire Station #34, was originally built in 1963. The facility is a one-story building measuring approximately 3,510 gross square feet and is primarily used as a fire station. The facility is part of the Fire and Life Safety Services Department and is located in Council District 7.   Site:  The site at Facility #000241, Fire Station #34 is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving and roadways are original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. Window operation is rough due to failing mechanisms. Exterior doors are aluminum for the main entry and painted solid core wood for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are a combination of brick veneer and glass panels which are original and in fair condition. Roof covering is modified bitumen which is a replacement and in good condition. Downspouts and gutters are replacements and in good condition.    Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are painted surfaces which are replacements and in fair condition. Floor finishes included a combination of concrete, quarry tile, carpet and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and are replacements and in fair condition. Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly split DX units, which are replacements and in good condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life. A Kohler, diesel, emergency generator was found on site with a 25 KW capacity for this facility. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: No solar energy assessment was performed on this facility.  "
8cbdc89b-6a09-4b9a-a0c5-7be0f25ff6e0,Fire Station 35 CAMPUS,Fire Station 35,242,4285 Eastgate Mall,92037,University,1,32.876897,-117.215208,2015,Fair,25,1548192.97,20207.28,1568400.25,44,1971,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,7999,2015,1800,1,1,1,Site:The site at Fire Station #35 is generally deemed to be adequate for its current use.  The parking lots are in fair condition resurfacing and re-striping is recommended.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU with a sealed finish, which are original and are in good condition. Roof coverings are a combination of modified bitumen and built up surface, which are replacements and are beyond their expected useful life.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are paint and tile, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  Roof drains are in poor condition.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition",Life Safety:Fire protection specialties are not present,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #35 is generally deemed to be adequate for its current use.  The parking lots are in fair condition resurfacing and re-striping is recommended.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU with a sealed finish, which are original and are in good condition. Roof coverings are a combination of modified bitumen and built up surface, which are replacements and are beyond their expected useful life. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are paint and tile, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  Roof drains are in poor condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition Life Safety:Fire protection specialties are not present Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy"
c5cf5a0a-62b0-4381-9d50-7a5aababb566,Fire Station 33 CAMPUS,Firx`e Station 33,243,16966 Bernardo Center Dr.,,Rancho Bernardo,5,33.022017,-117.074897,2015,Good,9,295150.67,523.15,295673.82,46,1969,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3920,2014,1800,0,0,0,"Site:  The site at Facility #000243, Fire Station #33 is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and or the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of brick veneer, stone veneer, and stucco, which are original and in good condition. Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are replacements and in poor condition.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of tile, brick, and painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in good condition.  Ceiling finishes are   painted surfaces and are replacements and in good condition.",Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition.  ","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present.  These systems are provided through out the building.  Visually these systems appear to be in good condition.",Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements and have been upgraded.  ,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000243, Fire Station #33, was originally built in 1969.  The facility is a one-story building measuring approximately 3,920 gross square feet and is primarily used as a fire station.  The facility is part of the Fire and Life Safety Services Department and is located in Council District 5.   Site:  The site at Facility #000243, Fire Station #33 is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and or the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of brick veneer, stone veneer, and stucco, which are original and in good condition. Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are replacements and in poor condition. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of tile, brick, and painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in good condition.  Ceiling finishes are   painted surfaces and are replacements and in good condition. Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition.   Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present.  These systems are provided through out the building.  Visually these systems appear to be in good condition. Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements and have been upgraded.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
61433608-556e-459e-a5f1-07e4174f4b7f,Fire Alarm Building CAMPUS,Fire Alarm Building,246,#8th Ave. and Cobblestone Dr.,,Balboa Park,3,32.724982,-117.157195,2015,Good,19,862873.45,24373.12,887246.57,88,1927,Historical Building,General Fund,Public Facility,3,Park And Recreation,OTHER,6016,2015,1800,1,1,1,Site:The site at Fire Alarm Building is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site security appears to be in poor condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural cast-in-place concrete slab with concrete beams.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls consist of plaster finish with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are generally in fair condition.,"Interior Finishes:Wall finishes are a combination of paint, ceramic tile, which are replacements and are in generally in poor condition.  Floor finishes included a combination of carpet, stone tile and concrete with a sealed finish which are replacements and are generally in poor condition.  Ceiling finishes are painted surfaces, and are replacements and generally in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Alarm Building is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site security appears to be in poor condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural cast-in-place concrete slab with concrete beams.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls consist of plaster finish with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are generally in fair condition. Interior Finishes:Wall finishes are a combination of paint, ceramic tile, which are replacements and are in generally in poor condition.  Floor finishes included a combination of carpet, stone tile and concrete with a sealed finish which are replacements and are generally in poor condition.  Ceiling finishes are painted surfaces, and are replacements and generally in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
4a82be2e-43d4-4ce6-8d98-ab2f497ca45e,Fire Station 25 CAMPUS,Fire Station 25,248,1972 Chicago St.,,Clairemont Mesa,2,32.78186,-117.206289,2015,Poor,57,1744215.56,15595.56,1759811.12,62,1953,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3728,2014,1800,0,0,1,"Site:  The site at Fire Station #25 consists of parking lots, roadways, pedestrian paving and landscaping. Roadways and parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:  Floor construction is a concrete slab in good condition. Exterior walls are solid concrete masonry units with a painted finish, which are original and in good condition. The roof is constructed of cast-in-place concrete and is in good condition. Exterior windows are a combination of vinyl and original aluminum sash windows. The replacement vinyl windows were installed circa 2004. The original aluminum frames are in poor condition and the single windows are held in place with glazing putty. Exterior doors are painted, solid core, wood and are in fair condition. Roof covering is modified bitumen, which has been replaced within the last ten years. Internal-drains are in fair condition.",Interior Construction:  Solid masonry partitions are original and in good condition. Maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior painted wood doors are original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of concrete and ceramic tile, which are original and in fair condition. Carpeted floors are worn and should be replaced. Ceiling finishes are a combination of painted surfaces and suspended acoustical tile, which are approximately 10 years old and in fair condition.",Plumbing: Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominantly split DX units, which has been replaced within the last ten years.",Life Safety: Sprinklers and fire protection specialties are not present.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 25KW, 120/240 volt, diesel, generator and associated automatic transfer equipment, which were found to be original and in good condition.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000248, Fire Station #25, is a single story 3,728 gross square foot building. The facility was originally built in 1953 and is part of the Fire Department and is located in Council District 6. Site:  The site at Fire Station #25 consists of parking lots, roadways, pedestrian paving and landscaping. Roadways and parking lots appear to be adequate for the facility and in good condition. Pedestrian paving is original and in good condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:  Floor construction is a concrete slab in good condition. Exterior walls are solid concrete masonry units with a painted finish, which are original and in good condition. The roof is constructed of cast-in-place concrete and is in good condition. Exterior windows are a combination of vinyl and original aluminum sash windows. The replacement vinyl windows were installed circa 2004. The original aluminum frames are in poor condition and the single windows are held in place with glazing putty. Exterior doors are painted, solid core, wood and are in fair condition. Roof covering is modified bitumen, which has been replaced within the last ten years. Internal-drains are in fair condition. Interior Construction:  Solid masonry partitions are original and in good condition. Maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior painted wood doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of concrete and ceramic tile, which are original and in fair condition. Carpeted floors are worn and should be replaced. Ceiling finishes are a combination of painted surfaces and suspended acoustical tile, which are approximately 10 years old and in fair condition. Plumbing: Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominantly split DX units, which has been replaced within the last ten years. Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 25KW, 120/240 volt, diesel, generator and associated automatic transfer equipment, which were found to be original and in good condition. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
