campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
86cc0baf-4cbf-4959-b483-9a7b3b5bf9b4,Fire Station 27 CAMPUS,Fire Station 27,249,5064 Clairemont Dr.,,Clairemont Mesa,6,32.833729,-117.201663,2015,Fair,26,852275.25,34242,886517.25,60,1955,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,4216,2014,1800,0,0,1,"Site:  The site at Facility #000249, Fire Station #27 is generally deemed to be adequate for its current use.  The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate.   ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are not coated and do not utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of brick veneer and EIFS, which are original and in fair condition. Roof covering is modified bitumen which is a replacement and in good condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition.",Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Shower drains reportedly have had a history of clogging and recommend the system be expired.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present.  ","Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed, due to partial installation at some areas and missing in others.  Recommend installation where required.   Electrical service and distribution is replacements and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements, but was only partially upgraded during the light fixture renovation in 2003.  The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life.  A KOHLER diesel emergency generator was found on site with a 25 KW capacity for this facility.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",,Solar Energy Assessment:No solar energy assessment was performed on this facility.  ,"Facility #000249, Fire Station #27, was originally built in 1955.  The facility is a one-story building measuring approximately 4,216 gross square feet and is primarily used as a fire station.  The facility is part of the Fire and Life Safety Services Department and is located in Council District 6.   Site:  The site at Facility #000249, Fire Station #27 is generally deemed to be adequate for its current use.  The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate.    Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are not coated and do not utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of brick veneer and EIFS, which are original and in fair condition. Roof covering is modified bitumen which is a replacement and in good condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Shower drains reportedly have had a history of clogging and recommend the system be expired.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present.   Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed, due to partial installation at some areas and missing in others.  Recommend installation where required.   Electrical service and distribution is replacements and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements, but was only partially upgraded during the light fixture renovation in 2003.  The remainder of the system is out dated and in need of replacement and should be considered beyond its expected useful life.  A KOHLER diesel emergency generator was found on site with a 25 KW capacity for this facility.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed on this facility.  "
27e2aaef-d6dd-4f16-836c-7677e86efcdb,Fire Station 26 CAMPUS,Fire Station 26,250,2850 54th St.,,Mid-City:  Eastern Area,4,32.735389,-117.080106,2015,Poor,55,2758458.44,0,2758458.44,61,1954,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,6237,2014,1800,0,0,1,"Site:The site at Fire Station #26 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving and driveways are original and in fair condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are solid concrete masonry units with a painted finish, which are original and in good condition. The roof is constructed of cast-in-place concrete and is in good condition. Exterior windows are a combination of vinyl and original aluminum sash windows. The replacement vinyl windows were installed circa 2004. The original aluminum frames are in poor condition and the single windows are held in place with glazing putty. Exterior doors are painted, solid core wood and are in fair condition.  The roof coverings are built up which, has been replaced within the last 15 years. Internal-drains are in fair condition.",Interior Construction:Solid masonry partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior painted wood doors are original and beyond their useful life.,"Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years. Floor finishes include a combination of carpet, linoleum and ceramic tile, which are original and beyond their useful life. Carpeted and tiled floors are worn and should be replaced. Ceiling finishes are a combination of painted surfaces and suspended acoustical tile, which are approximately 10 years old and in poor condition. The system should be replaced.","Plumbing:Plumbing fixtures are not original, but, are beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.","Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units, which have been replaced within the last 15 years. Both units are near the end of their useful lives and should be programmed for replacement.",Life Safety:Sprinklers and fire protection specialties are not present. There are carbon monoxide (CO2) detectors in the sleeping areas.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 25KW, 120/240 volt, diesel, generator and associated automatic transfer equipment. The system was found to be a replacement unit and in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000250, Fire Station #26, is a single story 6,237 gross square foot building. The facility was originally built in 1954 and is part of the Fire and Life Safety Services Department and is located in Council District 4. Site:The site at Fire Station #26 consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving and driveways are original and in fair condition. The irrigated site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are solid concrete masonry units with a painted finish, which are original and in good condition. The roof is constructed of cast-in-place concrete and is in good condition. Exterior windows are a combination of vinyl and original aluminum sash windows. The replacement vinyl windows were installed circa 2004. The original aluminum frames are in poor condition and the single windows are held in place with glazing putty. Exterior doors are painted, solid core wood and are in fair condition.  The roof coverings are built up which, has been replaced within the last 15 years. Internal-drains are in fair condition. Interior Construction:Solid masonry partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior painted wood doors are original and beyond their useful life. Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years. Floor finishes include a combination of carpet, linoleum and ceramic tile, which are original and beyond their useful life. Carpeted and tiled floors are worn and should be replaced. Ceiling finishes are a combination of painted surfaces and suspended acoustical tile, which are approximately 10 years old and in poor condition. The system should be replaced. Plumbing:Plumbing fixtures are not original, but, are beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units, which have been replaced within the last 15 years. Both units are near the end of their useful lives and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are not present. There are carbon monoxide (CO2) detectors in the sleeping areas. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded and are in good condition. Other electrical systems include a 25KW, 120/240 volt, diesel, generator and associated automatic transfer equipment. The system was found to be a replacement unit and in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6b6abbe1-671f-433b-8f95-2e3c11bce1c9,Fire Station 30 CAMPUS,Fire Station 30,251,2265 Coronado Ave.,,Otay Mesa - Nestor,8,32.576203,-117.084909,2015,Poor,30,1053401.06,162,1053563.06,56,1959,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,4992,2015,1800,1,1,1,Site:The site at Fire Station #30 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate. Site lighting and security appears is not present. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The steel frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen , which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of stone tile, carpet and concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #30 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate. Site lighting and security appears is not present. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The steel frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen , which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of stone tile, carpet and concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
5c281f12-085f-4a42-ac88-ce6198beed9d,Fire Station 32 CAMPUS,Fire Station 32,252,484 Brairwood,,Skyline - Paradise Hills,4,32.692055,-117.037188,2015,Good,19,576159.41,17539.05,593698.46,54,1961,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3920,2015,1800,1,1,1,Site:The site at Fire Station #32 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are generally replacements and are in good condition.  The window seals are in fair condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco and CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of ceramic tile and painted surfaces which are original and are in poor condition.  Floor finishes included a variety of finishes which are original and are generally in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #32 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are generally replacements and are in good condition.  The window seals are in fair condition.  The vinyl frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco and CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of ceramic tile and painted surfaces which are original and are in poor condition.  Floor finishes included a variety of finishes which are original and are generally in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
553fbfee-b543-4e30-8be4-6888647a858b,"Streets Division, Chollas CAMPUS","Streets Division, Chollas",256,2781 Caminito Chollas,,Mid-City:  Eastern Area,4,32.734569,-117.071412,2015,Poor,55,6126735.44,69895.73,6196631.17,53,1962,Office,General Fund,City Office/Work Yard/Operations,3,Transportation and Storm Water,MAINTENANCE SHOP,20948,2015,1800,0,0,0,"Site:  The site at Streets Division, Chollas is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction consist of wood framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of tilt-up concrete construction with a sealed finish and T1-11 siding with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and wood wainscot, and which are replacements and are in good condition.  Floor finishes included a combination of carpet, vinyl flooring and concrete with a sealed finish, which are original and are generally in poor condition.  Ceiling finishes are a combination of acoustical tile and painted finishes, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a combination of  split DX units, RTU’s and PTAC’s which a combination of original with some replacements and in in varing conditions.  RTU’s should be scheduled for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 600 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Streets Division, Chollas is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction consist of wood framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of tilt-up concrete construction with a sealed finish and T1-11 siding with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and wood wainscot, and which are replacements and are in good condition.  Floor finishes included a combination of carpet, vinyl flooring and concrete with a sealed finish, which are original and are generally in poor condition.  Ceiling finishes are a combination of acoustical tile and painted finishes, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are a combination of  split DX units, RTU’s and PTAC’s which a combination of original with some replacements and in in varing conditions.  RTU’s should be scheduled for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 600 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
4281f6fd-f842-42c0-a77e-3d792b032979,"Station 38  and Communications Room, Chollas CAMPUS","Station 38 and Communications Room, Chollas",000256B,2781 Caminito Chollas,,Mid-City:  Eastern Area,4,32.734847,-117.071593,2015,Good,6,18021,4634.7,22655.7,13,2002,Office,General Fund,City Office/Work Yard/Operations,1,Information Technology,OTHER,1350,2015,1800,1,1,0,Site:  The site at Station 38 and Communications Room is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is a pier and beam on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are T1-11 wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.  ",Interior Construction:  There are no interior partitions associated with this facility.,"Interior Finishes:Wall finishes included painted surfaces, and which are original and are in fair condition.  Floor finishes included a resilient flooring, which is original and is in fair condition.  Ceiling finishes included painted surfaces, and is original and in fair condition.",Plumbing:Plumbing fixtures are not provided. ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and FM 200 chemical suppression agent.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Station 38 and Communications Room is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility. Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is a pier and beam on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are T1-11 wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.   Interior Construction:  There are no interior partitions associated with this facility. Interior Finishes:Wall finishes included painted surfaces, and which are original and are in fair condition.  Floor finishes included a resilient flooring, which is original and is in fair condition.  Ceiling finishes included painted surfaces, and is original and in fair condition. Plumbing:Plumbing fixtures are not provided.  Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged terminal air conditioners (PTAC's), which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and FM 200 chemical suppression agent.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
