campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
3ec86bf3-ce69-4018-a27b-e8514b4e4304,"Streets, Carpenter Shop and Urban Forestry, Chollas CAMPUS","Streets, Carpenter Shop and Urban Forestry, Chollas",257,2700 College Grove Dr,92105,Mid-City:  Eastern Area,4,32.734288,-117.070857,2015,Poor,35,1673369.52,5185.5,1678555.02,53,1962,Shop,General Fund,City Office/Work Yard/Operations,4,Transportation and Storm Water,Operations Services,12951,2016,1800,0,0,0,Site:The site at Carpenter Shop & Urban Forestry is generally deemed to be adequate for its current use.  This facility is at the Chollas Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Site lighting and security are not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are a combination of original and replacements and are in a combination of fair to poor condition.  The window seals are in poor condition.  The aluminum and vinyl frames utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of aluminum storefront and hollow metal for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and wood framing with textured OSB siding with a paint finish.  Exterior walls are in fair condition.  Roof coverings are modified bitumen, which are in fair condition but beyond expected system life and recommended to be replaced.  Downspouts and gutters are located on rear of building only and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of concrete and paint, which are original and are in fair condition.  Floor finishes included a combination of concrete, carpet and vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles, painted exposed structure and painted surfaces, and are a combination of original and replacements, in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which is replacements and in fair condition.  Gas fired unit heaters are supplied in the garage areas they are in fair condition but beyond expected system life.",Life Safety:Sprinklers and fire protection specialties are not provided.  ,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in poor condition.  Branch lighting and wiring are original and are beyond their expected system life..,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Carpenter Shop & Urban Forestry is generally deemed to be adequate for its current use.  This facility is at the Chollas Public Works Yard and shares site features with the yard. The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are a combination of original and replacements and are in a combination of fair to poor condition.  The window seals are in poor condition.  The aluminum and vinyl frames utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of aluminum storefront and hollow metal for the personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and wood framing with textured OSB siding with a paint finish.  Exterior walls are in fair condition.  Roof coverings are modified bitumen, which are in fair condition but beyond expected system life and recommended to be replaced.  Downspouts and gutters are located on rear of building only and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of concrete and paint, which are original and are in fair condition.  Floor finishes included a combination of concrete, carpet and vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles, painted exposed structure and painted surfaces, and are a combination of original and replacements, in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which is replacements and in fair condition.  Gas fired unit heaters are supplied in the garage areas they are in fair condition but beyond expected system life. Life Safety:Sprinklers and fire protection specialties are not provided.   Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution original and in poor condition.  Branch lighting and wiring are original and are beyond their expected system life.. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
9a0a5a1b-23f2-4176-95b0-1e0a951fa299,"Purchasing, Central Store 2, Chollas CAMPUS","Purchasing, Central Store 2, Chollas",258,2773 Caminito Chollas,,Mid-City:  Eastern Area,4,32.733992,-117.07166,2015,Good,16,1121318.04,54801,1176119.04,53,1962,Store,General Fund,City Office/Work Yard/Operations,4,Purchasing,MAINTENANCE SHOP,16320,2015,1800,1,1,0,"Site:  The site at Purchasing, Central store #2 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction consists of concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal doors for the entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are reported to be in fair condition.  Roof was not accessible due to height.  An assessment was made from adjacent building.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, and which are original and are generally in fair condition.  Floor finishes included a combination carpet and concrete with a sealed finish, which are original and are generally in fair condition.  Ceiling finishes are a combination of acoustical tile and painted finishes, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged unit heaters which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Due to age of some critical components replacement should be scheduled. Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Purchasing, Central store #2 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction consists of concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal doors for the entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are reported to be in fair condition.  Roof was not accessible due to height.  An assessment was made from adjacent building. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, and which are original and are generally in fair condition.  Floor finishes included a combination carpet and concrete with a sealed finish, which are original and are generally in fair condition.  Ceiling finishes are a combination of acoustical tile and painted finishes, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged unit heaters which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Due to age of some critical components replacement should be scheduled. Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc068,"Purchasing, Pipeyard, Central Store 5, Chollas CAMPUS","Purchasing, Pipeyard, Central Store 5, Chollas",259,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.733781,-117.070914,2015,Poor,65,2635606.22,13073.78,2648680,53,1962,Yard,General Fund,City Office/Work Yard/Operations,,Purchasing,STORAGE,10000,2014,1800,1,0,0,"Site:  The site at Facility # 259 is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  There is a 5,000 SF shed on the site to the north of the main building.  The shed has a steel structural frame with corrugated metal roofing and no walls. The shed appears to be original and it is in fair condition although the metal structural members need to be repainted.  No pedestrian paving or site landscaping is associated with this building.  There is no site lighting incidental to this building site.  There is chain link fencing surrounding the site on the north, east, and west sides of the property.  The fencing is in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window which is original and in fair condition.  The window seals are in fair condition.  The aluminum frame is anodized and the window operation is smooth.  There are nine overhead steel roll-up doors, five with man doors.  The exterior doors are original and are in fair condition.  Exterior walls are cast-in-place concrete with a sealed finish, which are original and in good condition.  Roof covering is modified bitumen which is original and in poor condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. There is one interior door which is original and in fair condition.,"Interior Finishes: Interior finishes in this utility building are limited to finishes in the 110 SF office.  Wall and ceiling finishes in the office are a combination of painted wallboard and painted concrete, which are original and in fair condition.  The floor in the office has vinyl composition tile which appears to be original and is in poor condition.  The finishes in the rest of the building are limited to sealed concrete which is original and remains in good condition.","Plumbing: There are no plumbing fixtures, exterior hose bib only.  Domestic water distribution is provided by copper piping, no water heater.  No sanitary sewer piping.  No issues were reported to the assessment team.","Mechanical: No HVAC system in this building.  There are gas suspended radiant heaters, which appear to not be in service.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided from by an overhead service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.  ,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000259, Purchasing, Pipe yard, Central Store #5, Chollas, was originally built in 1962.  The facility is a one-story building measuring approximately 10,000 gross square feet and is primarily used as a storage and workshop facility.  The facility is part of the General Services – Central Stores Division and is located in Council District 4.   Site:  The site at Facility # 259 is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  There is a 5,000 SF shed on the site to the north of the main building.  The shed has a steel structural frame with corrugated metal roofing and no walls. The shed appears to be original and it is in fair condition although the metal structural members need to be repainted.  No pedestrian paving or site landscaping is associated with this building.  There is no site lighting incidental to this building site.  There is chain link fencing surrounding the site on the north, east, and west sides of the property.  The fencing is in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window which is original and in fair condition.  The window seals are in fair condition.  The aluminum frame is anodized and the window operation is smooth.  There are nine overhead steel roll-up doors, five with man doors.  The exterior doors are original and are in fair condition.  Exterior walls are cast-in-place concrete with a sealed finish, which are original and in good condition.  Roof covering is modified bitumen which is original and in poor condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition. There is one interior door which is original and in fair condition. Interior Finishes: Interior finishes in this utility building are limited to finishes in the 110 SF office.  Wall and ceiling finishes in the office are a combination of painted wallboard and painted concrete, which are original and in fair condition.  The floor in the office has vinyl composition tile which appears to be original and is in poor condition.  The finishes in the rest of the building are limited to sealed concrete which is original and remains in good condition. Plumbing: There are no plumbing fixtures, exterior hose bib only.  Domestic water distribution is provided by copper piping, no water heater.  No sanitary sewer piping.  No issues were reported to the assessment team. Mechanical: No HVAC system in this building.  There are gas suspended radiant heaters, which appear to not be in service. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided from by an overhead service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc054,"Parker Hall, Streets, Chollas CAMPUS","Parker Hall, Streets, Chollas",260,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.734342,-117.072418,2015,Poor,42,1198030.84,0,1198030.84,53,1962,Office,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OFFICE,4410,2014,1800,1,0,1,"Site:  The site at Parker Hall is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping includes a linear planting bed along the south side of the site and raised wood planter boxes on the north and east sides of the building.  The wood planter boxes are in poor condition.  In general, the site grading is adequate.  There is a CMU retaining wall on south side of the property, which is in good condition.  The steel guardrail along the top of the wall is in poor condition.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of perimeter footings and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance dual-glazed system.  Windows are generally fixed.  Exterior doors are dual-glazed aluminum doors.  They are replacements and are in good condition.  Exterior walls are sealed cast-in-place concrete, which are original and in good condition.  Roof covering is modified bitumen which is a replacement and in good condition.  Downspouts, drains, and gutters are replacements and in good condition.","Interior Construction:  Interior partitions, are replacements and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition.","Interior Finishes: Interior finishes have generally been replaced.  Walls are generally finished with painted gypsum board and they are in good condition.  Floor finishes include a combination of carpet and resilient flooring, which are replacements and in good condition.  The restrooms have ceramic tile flooring which also appears to have been replaced and is in fair condition.  Ceiling finishes include suspended acoustical tiles and painted gypsum board.  They are replacements and in good condition.",Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.  The primary split DX condensing unit is a gas absorption unit with a separate gas meter.  There is also a rooftop evaporative cooler, which appears older, in fair condition. ","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided from by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 200 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in good condition.  Lighting T8 lamps and electronic ballasts.  Branch wiring are replacements and have been upgraded.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000260, Parker Hall, was originally built in 1962.  The facility is a one-story building measuring approximately 4,410 gross square feet and is primarily used as an administration facility. The interior of the building was extensively remodeled in 2004 to serve the present office use. The facility is part of the General Services, Streets Division and is located in Council District 4.   Site:  The site at Parker Hall is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping includes a linear planting bed along the south side of the site and raised wood planter boxes on the north and east sides of the building.  The wood planter boxes are in poor condition.  In general, the site grading is adequate.  There is a CMU retaining wall on south side of the property, which is in good condition.  The steel guardrail along the top of the wall is in poor condition.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of perimeter footings and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance dual-glazed system.  Windows are generally fixed.  Exterior doors are dual-glazed aluminum doors.  They are replacements and are in good condition.  Exterior walls are sealed cast-in-place concrete, which are original and in good condition.  Roof covering is modified bitumen which is a replacement and in good condition.  Downspouts, drains, and gutters are replacements and in good condition. Interior Construction:  Interior partitions, are replacements and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition. Interior Finishes: Interior finishes have generally been replaced.  Walls are generally finished with painted gypsum board and they are in good condition.  Floor finishes include a combination of carpet and resilient flooring, which are replacements and in good condition.  The restrooms have ceramic tile flooring which also appears to have been replaced and is in fair condition.  Ceiling finishes include suspended acoustical tiles and painted gypsum board.  They are replacements and in good condition. Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.  The primary split DX condensing unit is a gas absorption unit with a separate gas meter.  There is also a rooftop evaporative cooler, which appears older, in fair condition.  Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided from by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 200 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in good condition.  Lighting T8 lamps and electronic ballasts.  Branch wiring are replacements and have been upgraded. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
a1b03863-f091-4d93-abbf-98c8a8491ad2,"Wash Rack, Chollas","Wash Rack, Chollas",262,2740 Caminito Chollas,92105,Mid-City:  Eastern Area,4,32.733998,-117.072799,2015,Poor,97,377004.5,0,377004.5,53,1962,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Fleet,VEHICLE MAINTENANCE,1000,2016,1800,0,1,0,"Site:The site at Chollas Wash Rack is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in poor condition.",Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  A painted metal gate exists for the mechanical enclosure is original and is in poor condition.  Exterior walls are a combination of concrete stem walls, steel columns with a painted finish, corrugated fiberglass siding and wood framing, which are original and are in poor condition.  Roof coverings are metal and are original and are in poor condition.",Interior Construction:Interior construction is not present in this facility.,Interior Finishes:Interior finishes are not present in this facility.,"Plumbing:Domestic water distribution is provided by copper piping with hot water provided by central water heater and a gas boiler, which is part of the pressure washer.  No issues were reported to the assessment team.  However, there was visual evidence of the pressure washer leaking, which has caused the water heater’s bottom to rust where it contacts the wet concrete floor.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Chollas Wash Rack is generally deemed to be adequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in poor condition. Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  A painted metal gate exists for the mechanical enclosure is original and is in poor condition.  Exterior walls are a combination of concrete stem walls, steel columns with a painted finish, corrugated fiberglass siding and wood framing, which are original and are in poor condition.  Roof coverings are metal and are original and are in poor condition. Interior Construction:Interior construction is not present in this facility. Interior Finishes:Interior finishes are not present in this facility. Plumbing:Domestic water distribution is provided by copper piping with hot water provided by central water heater and a gas boiler, which is part of the pressure washer.  No issues were reported to the assessment team.  However, there was visual evidence of the pressure washer leaking, which has caused the water heater’s bottom to rust where it contacts the wet concrete floor. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6ac76817-4ec0-4c57-b18e-fbeb90272fa7,"Equip., Fab Shop and Spray Booths, Chollas CAMPUS","Equip., Fab Shop and Spray Booths, Chollas",263,2740 Caminito Chollas,,Mid-City:  Eastern Area,4,32.733596,-117.072636,2015,Poor,51,6201349.52,21129.75,6222479.27,53,1962,Shop,General Fund,City Office/Work Yard/Operations,4,Fleet,VEHICLE MAINTENANCE,22516,2015,1800,1,1,0,Site:  The site at Equip. Fab Shop and Spray Booths is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction consists of concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood slab doors for the main entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, which are original and are generally in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and in poor condition.  Ceiling finishes consisted of painted surfaces at the employee break-room, is original and in poor condition",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  Facility manager reports sewer backups.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged unit heaters which are  a combination of original with some replacements and in fair condition.   ","Life Safety:Fire protection specialties are present in the paint shop area.  System components include: pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 1000 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Equip. Fab Shop and Spray Booths is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction consists of concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood slab doors for the main entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, which are original and are generally in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and in poor condition.  Ceiling finishes consisted of painted surfaces at the employee break-room, is original and in poor condition Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  Facility manager reports sewer backups. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged unit heaters which are  a combination of original with some replacements and in fair condition.    Life Safety:Fire protection specialties are present in the paint shop area.  System components include: pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 1000 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
