campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
88223114-f026-47a4-87f6-fc36fe13e48b,"Equip., Auto Repair Shop and Office, Chollas CAMPUS","Equip., Auto Repair Shop and Office, Chollas",264,2740 Caminito Chollas,,Mid-City:  Eastern Area,4,32.733167,-117.072731,2015,Poor,53,7024949.7,30753.6,7055703.3,53,1962,Vehicle Facility,General Fund,City Office/Work Yard/Operations,4,Fleet,VEHICLE MAINTENANCE,25800,2015,1800,1,1,0,"Site:  The site at Equip, Auto Repair Shop and Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  The site landscaping is mature and in poor condition.   In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction consists of wood frame construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum store-front doors for the main entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, which are original and are generally in poor condition.  Floor finishes consist of a variety of finishes, which are original and in poor condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, are original and generally in poor condition",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units and packaged unit heaters, which are replacements and in fair condition. RTU’s are in poor condition and should be scheduled for replacement. Life Safety:Fire protection specialties are not present.",,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 800 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Equip, Auto Repair Shop and Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  There is no pedestrian paving associated with this facility.  The site landscaping is mature and in poor condition.   In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction consists of wood frame construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum store-front doors for the main entry and metal roll-up garage doors for the additional vehicular access service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are tilt-up concrete construction with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of painted surfaces and exposed concrete with a sealed finish, which are original and are generally in poor condition.  Floor finishes consist of a variety of finishes, which are original and in poor condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, are original and generally in poor condition Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units and packaged unit heaters, which are replacements and in fair condition. RTU’s are in poor condition and should be scheduled for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 800 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc06c,"Storage, Cement, Chollas CAMPUS","Storage, Cement, Chollas",271,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.732753,-117.071938,2015,Poor,46,13724.09,662.63,14386.72,53,1962,Storage,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,STORAGE,112,2014,1800,0,0,0,Site:  The site at Cement Storage building is generally deemed to be adequate for its current use.  The adjacent concrete paving is original and in fair condition.  There is no site landscaping associated with this building.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  There is an original CMU site wall on the west side of the building that is in fair condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There is one exterior double door on the north wall.  The door is original and in poor condition.  Exterior walls are unpainted CMU.  They are original and in fair condition.  The roof structure is wood framed with plywood sheathing.  It appears to be original and is in poor condition.  Roof covering is modified bitumen which is original and in very poor condition.  Half of it is missing.  There are no gutters or downspouts.,"Interior Construction:  There are no interior partitions, doors, millwork, or cabinets in this building.",Interior Finishes: There are no interior finishes in this building.  Exposed surfaces include the unfinished CMU walls and the unfinished wood-framed roof structure.     Plumbing: No plumbing in this building.,,Mechanical: No HVAC in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: There is no electrical service, lighting or branch circuits in this building.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000271, Cement Storage, Chollas, was originally built in 1962.  The facility is a one-story building measuring approximately 112 gross square feet.  It is currently vacant, but previously used for storage.  The facility is part of the Multiple Departments, Streets Division at Chollas and is located in Council District 4.   Site:  The site at Cement Storage building is generally deemed to be adequate for its current use.  The adjacent concrete paving is original and in fair condition.  There is no site landscaping associated with this building.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  There is an original CMU site wall on the west side of the building that is in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There is one exterior double door on the north wall.  The door is original and in poor condition.  Exterior walls are unpainted CMU.  They are original and in fair condition.  The roof structure is wood framed with plywood sheathing.  It appears to be original and is in poor condition.  Roof covering is modified bitumen which is original and in very poor condition.  Half of it is missing.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions, doors, millwork, or cabinets in this building. Interior Finishes: There are no interior finishes in this building.  Exposed surfaces include the unfinished CMU walls and the unfinished wood-framed roof structure.     Plumbing: No plumbing in this building. Mechanical: No HVAC in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: There is no electrical service, lighting or branch circuits in this building. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc057,"Streets, Shed, Gunite, Chollas CAMPUS","Streets, Shed, Gunite, Chollas",272,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.73179,-117.072314,2015,Poor,48,140406.37,1306.8,141713.17,52,1963,Storage,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,STORAGE,864,2014,1800,0,0,0,Site:  The site at Gunite Shed is generally deemed to be adequate for its current use.  Paving adjacent to the building is a combination of asphalt and concrete.  The asphalt is in poor condition.  The concrete is generally in fair condition although several significant cracks were observed in the concrete drainage swale that runs through the east side of the site.  There is no site lighting incidental to this building site.  There is a chain link fence on the south and east sides of the site that is in poor condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are three exterior windows.  They appear to be original and they are in fair condition.  The windows are single-pane anodized aluminum slider windows with steel security grilles bolted to the exterior.  The steel grilles are rusted and in poor condition.  The windows are in fair condition.  There are two exterior doors, a man door and a garage door.  The man door is a standard size solid-core wood slab door. It appears to be original and it is in poor condition.  The garage door is a double-leaf metal swinging door that appears to be original and is in fair condition.  Exterior walls are constructed with unpainted CMU at the base and wood framing above.  The exterior side of the wood framing is clad with painted wood siding that is original and in fair condition.  The CMU is also original and it remains in good condition.  The roof structure is wood framed with plywood sheathing. It is original and remains in good condition.  Roof covering is asphalt shingles which is a replacement and in fair condition.  There are no gutters or downspouts.",Interior Construction:  There are no interior partitions in this building.  There is a built-in workbench that appears to be original and is in fair condition.  The metal security locker inside the building is not original and it is in good condition.,"Interior Finishes: There are no interior finishes in this building.  Exposed surfaces include the unfinished CMU walls, the concrete slab, unfinished wood framing, and unfinished plywood.",Plumbing: There is no plumbing in this building.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a gas fired suspended horizontal furnace, which is a replacement and in good condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution, 480 volts to an interior dry-type transformer serving a main service panelboard with 100 Amp main lugs only (MLO) (3 branch breakers) rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have not been retrofitted with T8 lamps and electronic ballasts, T12 lamps.  Branch wiring is original and beyond its expected useful life.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000272, Gunite Shed, Chollas, was originally built in 1963.  The facility is a one-story building measuring approximately 864 gross square feet and is primarily used as a storage facility.  The facility is part of the General Services, Streets Division and is located in Council District 4.   Site:  The site at Gunite Shed is generally deemed to be adequate for its current use.  Paving adjacent to the building is a combination of asphalt and concrete.  The asphalt is in poor condition.  The concrete is generally in fair condition although several significant cracks were observed in the concrete drainage swale that runs through the east side of the site.  There is no site lighting incidental to this building site.  There is a chain link fence on the south and east sides of the site that is in poor condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are three exterior windows.  They appear to be original and they are in fair condition.  The windows are single-pane anodized aluminum slider windows with steel security grilles bolted to the exterior.  The steel grilles are rusted and in poor condition.  The windows are in fair condition.  There are two exterior doors, a man door and a garage door.  The man door is a standard size solid-core wood slab door. It appears to be original and it is in poor condition.  The garage door is a double-leaf metal swinging door that appears to be original and is in fair condition.  Exterior walls are constructed with unpainted CMU at the base and wood framing above.  The exterior side of the wood framing is clad with painted wood siding that is original and in fair condition.  The CMU is also original and it remains in good condition.  The roof structure is wood framed with plywood sheathing. It is original and remains in good condition.  Roof covering is asphalt shingles which is a replacement and in fair condition.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions in this building.  There is a built-in workbench that appears to be original and is in fair condition.  The metal security locker inside the building is not original and it is in good condition. Interior Finishes: There are no interior finishes in this building.  Exposed surfaces include the unfinished CMU walls, the concrete slab, unfinished wood framing, and unfinished plywood. Plumbing: There is no plumbing in this building. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a gas fired suspended horizontal furnace, which is a replacement and in good condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution, 480 volts to an interior dry-type transformer serving a main service panelboard with 100 Amp main lugs only (MLO) (3 branch breakers) rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have not been retrofitted with T8 lamps and electronic ballasts, T12 lamps.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc06d,"Streets, Chollas, Tank, Emulsion CAMPUS","Streets, Chollas, Tank, Emulsion",273,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.73423,-117.070952,2015,Poor,38,21367.8,0,21367.8,53,1962,Tank,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OTHER,225,2014,1800,0,0,0,"Site:  The site at Emulsion Tank is generally deemed to be adequate for its current use.  Paving under the concrete platform is concrete and it is in good condition.  Since the tank is located on the same property as Facility #257, site features such as adjacent parking, pedestrian paving, and landscape are summarized in the site description for Facility #257.  There is no site lighting incidental to this building.",Substructure:  The foundations are comprised of concrete footings below the concrete structural columns.  The substructure system does not present signs of movement.,"Shell: The raised concrete platform is supported by four concrete columns.  They are original and in good condition.  There are no exterior walls, windows, or doors on this structure and there is no roof structure above the tank.  There is a steel ladder that provides access to the tank platform.  The ladder is original and it is in good condition.  There is no roof covering for this structure.",Interior Construction:  There are no interior features on this structure.,"Interior Finishes: There are no interior finishes.    Plumbing: Plumbing fixtures are replacements and in fair condition, consisting of one drinking fountain only.  Domestic water distribution is provided by copper piping, and no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.",,Mechanical: There is no HVAC system for this structure.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.Sprinklers and fire protection specialties are not present.","Electrical: Electrical service for the facility is provided by branch circuits only from another building for lighting and the drinking fountain.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Lighting fixtures are structure mounted HIDs on the inside of the structure, which appear to be original, plus HID wall packs on the outside of the structure, which appear newer.  Branch wiring appears to be original and beyond its expected useful life.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000273, Emulsion Tank, Chollas, was originally built in 1962.  The structure is comprised of a 225 square foot concrete platform with a tank on top.  The tank is currently empty.  This structure is located on the same site at Facility #257.  The facility is part of the General Services, Streets Division and is located in Council District 4.  The facility condition assessment does not include the actual emulsion tank or any related process equipment. Site:  The site at Emulsion Tank is generally deemed to be adequate for its current use.  Paving under the concrete platform is concrete and it is in good condition.  Since the tank is located on the same property as Facility #257, site features such as adjacent parking, pedestrian paving, and landscape are summarized in the site description for Facility #257.  There is no site lighting incidental to this building. Substructure:  The foundations are comprised of concrete footings below the concrete structural columns.  The substructure system does not present signs of movement. Shell: The raised concrete platform is supported by four concrete columns.  They are original and in good condition.  There are no exterior walls, windows, or doors on this structure and there is no roof structure above the tank.  There is a steel ladder that provides access to the tank platform.  The ladder is original and it is in good condition.  There is no roof covering for this structure. Interior Construction:  There are no interior features on this structure. Interior Finishes: There are no interior finishes.    Plumbing: Plumbing fixtures are replacements and in fair condition, consisting of one drinking fountain only.  Domestic water distribution is provided by copper piping, and no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: There is no HVAC system for this structure. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided by branch circuits only from another building for lighting and the drinking fountain.  There is a main service panelboard with a 100 Amp circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Lighting fixtures are structure mounted HIDs on the inside of the structure, which appear to be original, plus HID wall packs on the outside of the structure, which appear newer.  Branch wiring appears to be original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
02f6bb9d-d574-4d43-a2fd-bd842e7f640e,"Lifeguard Station, Tower, Ocean Beach CAMPUS","Lifeguard Station, Tower, Ocean Beach",281,1950 Abbott St.,,Ocean Beach,2,32.749022,-117.252361,2015,Poor,38,783263.39,29703.57,812966.96,34,1981,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,3341,2014,1800,0,0,1,"Site:The site at Ocean Beach Lifeguard Tower Station consists of parking lots, roadways and pedestrian paving. Parking lots appear to be inadequate for the facility and in fair condition. A portion of parking is on a sandy gravel surface. Pedestrian paving is original and in fair condition with broken portions. The broken portions should be repaired. There is no landscaping. The site grading is adequate and sand is kept from accumulating against the structure. Site lighting and security appears to be in good condition. Associated low walls and fencing operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are concrete masonry units with a painted finish, which are in fair condition. The roof is wood framing and is in fair condition. Exterior windows have been updated in the last ten years. The window seals are in in good condition. The aluminum frames are anodized and utilize dual glazing. Window operation is smooth. Exterior doors are solid core wood for personnel service doors. The exterior doors are in poor condition and hardware is corroded.  The roof coverings are a combination of modified bitumen and modified bitumen with an applied coating, which are original and beyond their useful life. Downspouts, drains and gutters are original and beyond their useful life.",Interior Construction:Concrete masonry partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces which were replaced in the last ten years and are in fair condition. Floor finishes include a combination of concrete, ceramic tile,  carpet and vinyl, which are in fair to poor condition. Ceiling finishes are painted surfaces which are in fair condition. Carpeting in the upper office should be replaced. The painted flooring in the entry, first aid and office area should be replaced.  Any steel found close to the ground floor has significant corrosion which should be repaired or replaced. Wood door frames should be considered for replacement.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which has been replaced within the last ten years.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000281, the Ocean Beach Lifeguard Tower Station, is a three-story 3,341 gross square foot building.  The facility was originally built in 1981 and is part of the Lifeguard Department and is located in Council District 2. Site:The site at Ocean Beach Lifeguard Tower Station consists of parking lots, roadways and pedestrian paving. Parking lots appear to be inadequate for the facility and in fair condition. A portion of parking is on a sandy gravel surface. Pedestrian paving is original and in fair condition with broken portions. The broken portions should be repaired. There is no landscaping. The site grading is adequate and sand is kept from accumulating against the structure. Site lighting and security appears to be in good condition. Associated low walls and fencing operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are concrete masonry units with a painted finish, which are in fair condition. The roof is wood framing and is in fair condition. Exterior windows have been updated in the last ten years. The window seals are in in good condition. The aluminum frames are anodized and utilize dual glazing. Window operation is smooth. Exterior doors are solid core wood for personnel service doors. The exterior doors are in poor condition and hardware is corroded.  The roof coverings are a combination of modified bitumen and modified bitumen with an applied coating, which are original and beyond their useful life. Downspouts, drains and gutters are original and beyond their useful life. Interior Construction:Concrete masonry partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces which were replaced in the last ten years and are in fair condition. Floor finishes include a combination of concrete, ceramic tile,  carpet and vinyl, which are in fair to poor condition. Ceiling finishes are painted surfaces which are in fair condition. Carpeting in the upper office should be replaced. The painted flooring in the entry, first aid and office area should be replaced.  Any steel found close to the ground floor has significant corrosion which should be repaired or replaced. Wood door frames should be considered for replacement. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which has been replaced within the last ten years. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
65db5745-cb3b-40ad-a80c-03ae2abd7215,"Police, Clubhouse, Pistol Range CAMPUS","Police, Clubhouse, Pistol Range",286,4008 Federal  Blvd.,,Mid-City:  City Heights,9,32.719316,-117.108261,2015,Poor,60,1201290.21,2730.75,1204020.96,68,1947,Event/Break Area,General Fund,City Office/Work Yard/Operations,4,Police,CLUBHOUSE,4187,2014,1800,0,0,0,Site:The site at Police Pistol Range Clubhouse consists of pedestrian paving and landscaping and these are in fair condition. The site landscaping is partially irrigated. The site grading is inadequate with drainage issues behind the building. A new retaining wall should be designed and constructed to improve drainage. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,Shell:Floor construction is concrete slab which is in good condition. Exterior walls are solid rubble stone without a finish and the masonry is in good condition. The roof is wood framed and in fair condition. The original historic exterior windows are wood casement windows which are in poor condition. Exterior doors are replacement painted solid core wood in poor condition. The roof coverings are asphalt shingles which have been replaced within the last five years. Downspouts and gutters are in good condition. Water intrusion above the fireplace has resulted in areas of efflorescence.,"Interior Construction:Solid rubble masonry walls are original and in fair condition, however, maintenance is required to assure useful life. Interior doors are historic painted stile and rail doors with original hardware in fair condition.","Interior Finishes:Wall finishes are unpainted rubble stone which are in good condition, and painted surfaces which should be removed from the walls. Floor finishes are vinyl tile which are in fair condition. Ceiling finishes are painted surfaces which are in poor condition and should be replaced.",Plumbing:Plumbing fixtures have been replaced within the last 20 years. Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. There is only a kitchen sink and an ice machine in this facility.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters which are original and in fair condition. There are two LP gas unit heaters, which were replaced within the last 20 years.",Life Safety:Sprinklers and fire protection specialties are not present. There is an Ansul fire suppression system on the kitchen hood.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with an estimated 100 AMP circuit breaker panel rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are not original and beyond useful life. Branch wiring, lighting fixtures and devices are not original and are beyond useful life. The main electrical panel is not marked and should be programmed for replacement.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000286, Police Pistol Range Clubhouse, is a single story 4,187 gross square foot building. The facility was originally built in 1947 and is part of the Police Department and is located in Council District 4. Site:The site at Police Pistol Range Clubhouse consists of pedestrian paving and landscaping and these are in fair condition. The site landscaping is partially irrigated. The site grading is inadequate with drainage issues behind the building. A new retaining wall should be designed and constructed to improve drainage. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is concrete slab which is in good condition. Exterior walls are solid rubble stone without a finish and the masonry is in good condition. The roof is wood framed and in fair condition. The original historic exterior windows are wood casement windows which are in poor condition. Exterior doors are replacement painted solid core wood in poor condition. The roof coverings are asphalt shingles which have been replaced within the last five years. Downspouts and gutters are in good condition. Water intrusion above the fireplace has resulted in areas of efflorescence. Interior Construction:Solid rubble masonry walls are original and in fair condition, however, maintenance is required to assure useful life. Interior doors are historic painted stile and rail doors with original hardware in fair condition. Interior Finishes:Wall finishes are unpainted rubble stone which are in good condition, and painted surfaces which should be removed from the walls. Floor finishes are vinyl tile which are in fair condition. Ceiling finishes are painted surfaces which are in poor condition and should be replaced. Plumbing:Plumbing fixtures have been replaced within the last 20 years. Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. There is only a kitchen sink and an ice machine in this facility. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters which are original and in fair condition. There are two LP gas unit heaters, which were replaced within the last 20 years. Life Safety:Sprinklers and fire protection specialties are not present. There is an Ansul fire suppression system on the kitchen hood. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with an estimated 100 AMP circuit breaker panel rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are not original and beyond useful life. Branch wiring, lighting fixtures and devices are not original and are beyond useful life. The main electrical panel is not marked and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc038,"Police, Caretakers House, Pistol Range CAMPUS","Police, Caretakers House, Pistol Range",287,4008 Federal Blvd.,,Mid-City:  City Heights,9,32.71924,-117.10842,2015,Poor,69,274302.48,0,274302.48,81,1934,Residence,General Fund,City Office/Work Yard/Operations,,Police,OFFICE,899,2014,1800,0,0,1,Site:The site at Police Caretakers House Pistol Range is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell:Floor construction is comprised of structural joist with a wooded plank underlayment on a pier and beam foundation.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted with standard exterior paint and are in poor condition. Exterior doors are solid core wood for the main entry and painted wooden doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a stone veneer, which are original and in fair condition. Roof coverings are asphalt shingles, which are replacements and are in good condition.","Interior Construction:Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   Interior doors are original and in fair condition.","Interior Finishes:Wall finishes are a combination of texture and painted surfaces, which are original and in fair condition. Floor finishes included a combination of carpet and wood, which are replacements and in poor condition.  Ceiling finishes are texture and painted surfaces and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical:The Heating units are wall units which are original and in poor condition. Cooling is provided by a personal window package unit.,Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There are multiple disconnects that feed the pistol range facilities with a 400 AMP max rating at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are replacements and are in fair condition.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000287, Police Caretakers House Pistol Range, was originally built in 1934.  The facility is a one-story building measuring approximately 899 gross square feet and is primarily used as an administration facility.  The facility is part of the Police Department and is located in Council District 4 and is labeled as a historical site. Due to limited access the interior of the building was not accessible. The interior conditions were reported by the facility staff. Site:The site at Police Caretakers House Pistol Range is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell:Floor construction is comprised of structural joist with a wooded plank underlayment on a pier and beam foundation.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted with standard exterior paint and are in poor condition. Exterior doors are solid core wood for the main entry and painted wooden doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a stone veneer, which are original and in fair condition. Roof coverings are asphalt shingles, which are replacements and are in good condition. Interior Construction:Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of texture and painted surfaces, which are original and in fair condition. Floor finishes included a combination of carpet and wood, which are replacements and in poor condition.  Ceiling finishes are texture and painted surfaces and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating units are wall units which are original and in poor condition. Cooling is provided by a personal window package unit. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There are multiple disconnects that feed the pistol range facilities with a 400 AMP max rating at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are replacements and are in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
