campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc039,"Police, Cover, Pistol Range CAMPUS","Police, Cover, Pistol Range",289,4008 Federal Blvd.,,Mid-City:  City Heights,9,32.719622,-117.108097,2015,Poor,53,319962.15,7500,327462.15,68,1947,Event/Break Area,General Fund,City Office/Work Yard/Operations,,Police,OTHER,8100,2014,1800,0,0,0,Site:The site at Police Cover Pistol Range is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original. The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition.  Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   There are no windows to this facility. There are no exterior doors to this facility. Cover supports consist of 6 x 6 wooden posts for the shooting area and 8 x 6 wooden posts for the target area, with painted surfaces that are original and in poor condition. Roof coverings are metal panels which are original and are in poor condition.",Interior Construction:There are no interior construction systems.,Interior Finishes:There are no interior finish systems.,Plumbing:There are no plumbing systems.,Mechanical:There are no mechanical systems.,Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service located at the caretakers house.  There is  a single disconnect with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are original and are beyond their useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000289, Police Cover Pistol Range, was originally built in 1947.  The facility is a covered pistol range measuring approximately 8,100 gross square feet and is primarily used as a target shooting range.  The facility is part of the Police Department and is located in Council District 4. Site:The site at Police Cover Pistol Range is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original. The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   There are no windows to this facility. There are no exterior doors to this facility. Cover supports consist of 6 x 6 wooden posts for the shooting area and 8 x 6 wooden posts for the target area, with painted surfaces that are original and in poor condition. Roof coverings are metal panels which are original and are in poor condition. Interior Construction:There are no interior construction systems. Interior Finishes:There are no interior finish systems. Plumbing:There are no plumbing systems. Mechanical:There are no mechanical systems. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service located at the caretakers house.  There is  a single disconnect with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are original and are beyond their useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc03a,"Police, Compressor Bldg, Pistol Range CAMPUS","Police, Compressor Bldg, Pistol Range",291,4008 Federal Blvd.,,Mid-City:  City Heights,9,32.719771,-117.107853,2015,Poor,77,5884.72,0,5884.72,68,1947,Equipment Room,General Fund,City Office/Work Yard/Operations,,Police,SHED,80,2014,1800,0,0,0,Site:The site for the Police Compressor Building Pistol Range is generally deemed to be adequate for its current use. Pedestrian paving is not present.  In general the site grading is inadequate.  Site lighting and security is not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   The facility has no windows. Exterior walls are stone with a natural finish, which are original and in fair condition. Roof coverings are modified bitumen, which are replacements and are in poor condition. Downspouts, drains, and gutters are not present.",Interior Construction:There are no interior construction systems.,Interior Finishes:There are no interior finish systems.,Plumbing:There are no plumbing systems.,Mechanical:There are no mechanical systems.,Life Safety:There are no life safety systems,Electrical:There are no electrical systems as they were removed more than 10 years ago.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000291, Police Compressor Building Pistol Range, was originally built in 1947.  The facility is a one-story building measuring approximately 80 gross square feet and is primarily used as storage facility.  The facility is part of the Police Department and is located in Council District 4.  Due to limited access, the interior of the facility was not accessible. The interior conditions were reported by the facility staff. Site:The site for the Police Compressor Building Pistol Range is generally deemed to be adequate for its current use. Pedestrian paving is not present.  In general the site grading is inadequate.  Site lighting and security is not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   The facility has no windows. Exterior walls are stone with a natural finish, which are original and in fair condition. Roof coverings are modified bitumen, which are replacements and are in poor condition. Downspouts, drains, and gutters are not present. Interior Construction:There are no interior construction systems. Interior Finishes:There are no interior finish systems. Plumbing:There are no plumbing systems. Mechanical:There are no mechanical systems. Life Safety:There are no life safety systems Electrical:There are no electrical systems as they were removed more than 10 years ago. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc040,"Police, Rangemaster's Office, Pistol Range CAMPUS","Police, Rangemaster's Office, Pistol Range",293,4008 Federal Blvd.,,Mid-City:  City Heights,9,32.719404,-117.108411,2015,Poor,36,188939.08,6277.5,195216.58,81,1934,Office,General Fund,City Office/Work Yard/Operations,,Police,OFFICE,1314,2014,1800,0,0,1,"Site:  The site at Police Range Master's Office Pistol Range is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in good condition.  Site landscaping is not present. In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames have a painted finish and utilize single pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of brick and wooden siding with a painted finish, which are original and in poor condition. Roof coverings are rolled asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   The interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of texture, wood paneling, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and sealed concrete, which are original and in poor condition.  Ceiling finishes are glued tiles and painted surfaces and are replacements that are in poor condition.",Plumbing: Plumbing fixtures are not present in facility.  Domestic water distribution is provided from caretakers house by copper piping to exterior hose bibs.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a mini split DX unit, which was added in 1999 and is in poor condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground service supplied by a local utility service meter located in the caretakers house.  There is is a single disconnect with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are replacements and have been upgraded.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: No solar energy assessment was performed in this facility. ,"Facility #000293, Police, Range Master's Office, Pistol Range was originally built in 1934.  The facility is a one-story building measuring approximately 1,314 gross square feet and is primarily used as an office and shop areas.  The facility is part of the Police Department and is located in Council District 4.   Site:  The site at Police Range Master's Office Pistol Range is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in good condition.  Site landscaping is not present. In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames have a painted finish and utilize single pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of brick and wooden siding with a painted finish, which are original and in poor condition. Roof coverings are rolled asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.   The interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of texture, wood paneling, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and sealed concrete, which are original and in poor condition.  Ceiling finishes are glued tiles and painted surfaces and are replacements that are in poor condition. Plumbing: Plumbing fixtures are not present in facility.  Domestic water distribution is provided from caretakers house by copper piping to exterior hose bibs. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a mini split DX unit, which was added in 1999 and is in poor condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground service supplied by a local utility service meter located in the caretakers house.  There is is a single disconnect with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are replacements and have been upgraded. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: No solar energy assessment was performed in this facility. "
40f39196-cd93-484c-9dbb-f730ec104e53,"Recreation Center, Encanto CAMPUS","Recreation Center, Encanto",294,6508 Wunderlin Ave.,,"Encanto Neighborhoods, Southeastern",4,32.714775,-117.057798,2015,Fair,25,1465310.25,53452.83,1518763.08,51,1964,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10503,2015,1800,1,1,1,"Site:The site at Recreation Center, Encanto is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are generally in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a painted finish and sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition. ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, and wood flooring which are original and are generally in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, Encanto is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are generally in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a painted finish and sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, and wood flooring which are original and are generally in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc041,"Comfort Station, Pistol Range CAMPUS","Comfort Station, Pistol Range",295,4008 Federal Blvd.,,Mid-City:  City Heights,9,32.719463,-117.107825,2015,Poor,47,83957.56,7826.7,91784.26,81,1934,Event/Break Area,General Fund,City Office/Work Yard/Operations,,Police,COMFORT STATION,448,2014,1800,0,0,1,Site: The site at Comfort Station Pistol Range is generally deemed not to be adequate for its current use. Pedestrian paving is original and in poor condition. ,Substructure:  The foundations are comprised of a slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition. The window seals are in fair condition. The painted steel frames utilize standard single pane glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry doors. The exterior doors are original and are in poor condition. Exterior walls are brick with a painted finish; painted finishes are in poor condition with signs of termite damage on wooden components. Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition. Toilet partitions and hardware are in fair condition.,"Interior Finishes: Wall finishes are painted CMU block, which are replacements and in fair condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in fair condition.",Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of black Iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is not present at this facility. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main panel board with a 125 AMP max circuit rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution have been renewed and are in fair condition.  Branch lighting and wiring has also been renewed and are within their useful life. ,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. ",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000295, Comfort Station Pistol Range, was estimated to be built in 1934.  The facility is a one-story building measuring approximately 448 gross square feet. The facility is primarily used as comfort station.  The facility is part of the Police Department and is located in Council District 4.   Site: The site at Comfort Station Pistol Range is generally deemed not to be adequate for its current use. Pedestrian paving is original and in poor condition.  Substructure:  The foundations are comprised of a slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition. The window seals are in fair condition. The painted steel frames utilize standard single pane glazing system.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry doors. The exterior doors are original and are in poor condition. Exterior walls are brick with a painted finish; painted finishes are in poor condition with signs of termite damage on wooden components. Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition. Toilet partitions and hardware are in fair condition. Interior Finishes: Wall finishes are painted CMU block, which are replacements and in fair condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no water heater installed.  Sanitary sewer piping is comprised of black Iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is not present at this facility.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main panel board with a 125 AMP max circuit rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution have been renewed and are in fair condition.  Branch lighting and wiring has also been renewed and are within their useful life.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.  Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
074541ce-d86d-41f6-8b22-da1a37da0c27,"Community Service Center, San Ysidro CAMPUS","Community Service Center, San Ysidro",296,663 E.San Ysidro Blvd.,,San Ysidro,8,32.547465,-117.032821,2015,Poor,63,2872250.44,18558.75,2890809.19,53,1962,Community Service Center,General Fund,Public Facility,4,Development Services,COMMUNITY SERVICE CENTER,7800,2016,1800,0,1,1,Site:The site at Old San Ysidro Chamber of Commerce is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Signs of termite damage were observed at this site. A full termite inspection and treatment is recommended. The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a paint finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and terrazzo, which are a combination of original and replacements and are in fair condition.  Ceiling finishes are lay-in acoustical and glued tiles, with some painted surfaces and are original and in poor condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping. No issues were reported to the assessment team; nevertheless, they are beyond their useful life and should be scheduled for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU), which are replacements and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 and a 200 AMP main circuit breaker rated at120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some components are beyond expected system life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Old San Ysidro Chamber of Commerce is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Signs of termite damage were observed at this site. A full termite inspection and treatment is recommended. The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a paint finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and terrazzo, which are a combination of original and replacements and are in fair condition.  Ceiling finishes are lay-in acoustical and glued tiles, with some painted surfaces and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping. No issues were reported to the assessment team; nevertheless, they are beyond their useful life and should be scheduled for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU), which are replacements and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 and a 200 AMP main circuit breaker rated at120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some components are beyond expected system life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4305,"Equip, Acquisition and Fitting, Chollas CAMPUS","Equip, Acquisition and Fitting, Chollas",297,2711 Caminito Chollas,92105,Mid-City:  Eastern Area,4,32.732624,-117.073556,2015,Poor,57,639368.51,0,639368.51,51,1964,Equipment Room,General Fund,City Office/Work Yard/Operations,3,Fleet,Operations Services,2654,2016,1800,0,0,0,"Site:The site at Acquisition and Fitting Equipment, Chollas is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is inadequate and in poor condition.  In general, the site grading is adequate.  Site lighting and security are not present.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in poor condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the personnel service doors.  The exterior doors are original and are poor condition.  Exterior walls are a combination of brick and stucco, which are original and in fair condition.  Roof coverings are modified bitumen, which are replacements and in poor condition.  Rain water drainage is original and beyond expected system life.", Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of paint and unfinished brick, which are original and in fair condition.  Floor finishes included a combination of ceramic tile, stone tile, and carpet, which are a combination of original and replacement and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles in fair condition. Interior finishes are beyond their expected service life.","Plumbing:Plumbing fixtures are original and in fair condition, but beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team, but these systems are beyond their useful life.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.","Life Safety:Sprinklers and fire protection specialties are not provided; only security and communications systems are present.  Visually, these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition; however they are beyond their expected life.  Branch lighting and wiring are original and beyond their expected life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Acquisition and Fitting Equipment, Chollas is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is inadequate and in poor condition.  In general, the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in poor condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the personnel service doors.  The exterior doors are original and are poor condition.  Exterior walls are a combination of brick and stucco, which are original and in fair condition.  Roof coverings are modified bitumen, which are replacements and in poor condition.  Rain water drainage is original and beyond expected system life.  Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of paint and unfinished brick, which are original and in fair condition.  Floor finishes included a combination of ceramic tile, stone tile, and carpet, which are a combination of original and replacement and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles in fair condition. Interior finishes are beyond their expected service life. Plumbing:Plumbing fixtures are original and in fair condition, but beyond their useful life.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team, but these systems are beyond their useful life. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition. Life Safety:Sprinklers and fire protection specialties are not provided; only security and communications systems are present.  Visually, these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition; however they are beyond their expected life.  Branch lighting and wiring are original and beyond their expected life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility"
