campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc070,"Bank, Graffiti Exchange, Chollas CAMPUS","Bank, Graffiti Exchange, Chollas",298,2711 Caminito Chollas,,Mid-City:  Eastern Area,4,32.73214,-117.074283,2015,Poor,75,357176.71,6309.54,363486.25,51,1964,Storage,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OTHER,926,2014,1800,1,0,1,"Site:  The site at the Graffiti Exchange building is generally deemed to be adequate for its current use.  Site grading on the west side of the building brings runoff adjacent to the building.  A concrete drainage swale approximately 40-feet long should be added to alleviate this condition.  The site is located on the east end of the Chollas property.  There is an unmarked paved parking area and roadway to the west of the building.  The paving is asphalt and it is in fair condition.  There is a paved parking area, approximately 1,800 SF, on the north side of the building, which is in poor condition and needs to be resurfaced.  Pedestrian paving is comprised of a concrete walkway, which provides access to the front entrance.  There is no site lighting incidental to this building site.  Landscaping has deteriorated due to deferred maintenance and it should be replaced.  Chain link fencing around the property appears to be original and is in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original single-pane anodized aluminum windows and in fair condition.  The window seals are in poor condition.  There are two exterior doors.  The main entrance is wood slab doors, which appear to be original, and in poor condition.  There is a garage door on the north façade, which is also original and is in fair condition.  Exterior walls are wood framed with wood T1-11 siding on the exterior, which appears to be original and is in fair condition.  The roof structure is wood framed with wood tongue-and-groove sheathing.  The roof structure is original and appears to be in fair condition with some evidence of significant dry rot.  Roof covering is built-up, tar and gravel, which is original and in poor condition.  There are no gutters or downspouts.","Interior Construction:  Interior partitions, are original and in fair condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in fair condition.","Interior Finishes: Interior walls are generally finished with painted gypsum board which is original and in fair condition although the paint is deteriorated.  Floor finishes included a combination of sealed concrete and carpet, which are original.  The concrete is in good condition but the carpet is worn and in poor condition.  Ceiling finishes include painted wood framing and sheathing, painted gypsum board, and acoustical tiles.  These finishes are all original and in poor condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a package window unit plus wall and radiant heaters, which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 175 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have not been retrofitted and have T12 lamps.  Branch wiring is original and beyond its expected useful life.,"Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The following accessibility deficiencies include:• No designated accessible parking.• Path of travel from parking area to pedestrian paving in front of the building is not firm and stable. There are multiple cracks in the existing asphalt paving.• Front door hardware is not ADA compliant.• Restroom facilities are not ADA compliant for several reasons including door width, stall clearance, toilet installation, toilet accessory installation, and lack of signage.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000298, Bank, Graffiti Exchange, Chollas, was originally built in 1964.  The facility is a one-story building measuring approximately 926 gross square feet and it is currently vacant.  The facility is part of the Neighborhood Code Compliance Division and is located in Council District 4.   Site:  The site at the Graffiti Exchange building is generally deemed to be adequate for its current use.  Site grading on the west side of the building brings runoff adjacent to the building.  A concrete drainage swale approximately 40-feet long should be added to alleviate this condition.  The site is located on the east end of the Chollas property.  There is an unmarked paved parking area and roadway to the west of the building.  The paving is asphalt and it is in fair condition.  There is a paved parking area, approximately 1,800 SF, on the north side of the building, which is in poor condition and needs to be resurfaced.  Pedestrian paving is comprised of a concrete walkway, which provides access to the front entrance.  There is no site lighting incidental to this building site.  Landscaping has deteriorated due to deferred maintenance and it should be replaced.  Chain link fencing around the property appears to be original and is in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original single-pane anodized aluminum windows and in fair condition.  The window seals are in poor condition.  There are two exterior doors.  The main entrance is wood slab doors, which appear to be original, and in poor condition.  There is a garage door on the north façade, which is also original and is in fair condition.  Exterior walls are wood framed with wood T1-11 siding on the exterior, which appears to be original and is in fair condition.  The roof structure is wood framed with wood tongue-and-groove sheathing.  The roof structure is original and appears to be in fair condition with some evidence of significant dry rot.  Roof covering is built-up, tar and gravel, which is original and in poor condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions, are original and in fair condition. Millwork and cabinets are original and in poor condition.   Interior doors are original and in fair condition. Interior Finishes: Interior walls are generally finished with painted gypsum board which is original and in fair condition although the paint is deteriorated.  Floor finishes included a combination of sealed concrete and carpet, which are original.  The concrete is in good condition but the carpet is worn and in poor condition.  Ceiling finishes include painted wood framing and sheathing, painted gypsum board, and acoustical tiles.  These finishes are all original and in poor condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a package window unit plus wall and radiant heaters, which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service panelboard with a 175 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have not been retrofitted and have T12 lamps.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The following accessibility deficiencies include:• No designated accessible parking.• Path of travel from parking area to pedestrian paving in front of the building is not firm and stable. There are multiple cracks in the existing asphalt paving.• Front door hardware is not ADA compliant.• Restroom facilities are not ADA compliant for several reasons including door width, stall clearance, toilet installation, toilet accessory installation, and lack of signage. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
baa49c11-1c66-484f-b93e-d3ba5daba198,"Recreation Center, Southcrest CAMPUS","Recreation Center, Southcrest",299,4149 Newton Ave.,92113,"Southeastern San Diego, Southeastern",9,32.693078,-117.105887,2015,Good,16,853392.22,14496,867888.22,51,1964,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10272,2015,1800,1,1,1,Site:The site at Southcrest Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  The landscaping adjacent to the facility is included.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system has minor cracking but does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is steel trusses in the gym and wood framing in fair condition.  The exterior windows are original and are in fair condition.  Replacement vinyl windows on the west elevation are in good condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  Modifications were done on the roof to capture and store rainwater.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes include a combination of hardwood, vinyl composition tile, which are are in fair condition; also painted and terrazzo flooring, which are in poor condition.  Ceiling finishes are adhered acoustic panels and painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.  The furnace and air-handling unit for the gymnasium were reportedly not working and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is comprised of mostly original components and is in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Southcrest Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  The landscaping adjacent to the facility is included.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system has minor cracking but does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is steel trusses in the gym and wood framing in fair condition.  The exterior windows are original and are in fair condition.  Replacement vinyl windows on the west elevation are in good condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  Modifications were done on the roof to capture and store rainwater. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes include a combination of hardwood, vinyl composition tile, which are are in fair condition; also painted and terrazzo flooring, which are in poor condition.  Ceiling finishes are adhered acoustic panels and painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.  The furnace and air-handling unit for the gymnasium were reportedly not working and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is comprised of mostly original components and is in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc013,"Parks, Service Bldg. and Offices, Rose Canyon CAMPUS","Parks, Service Bldg. and Offices, Rose Canyon",300,3775 Morena Blvd.,,Clairemont Mesa,2,32.811214,-117.215867,2015,Poor,76,1119666.9,3075.85,1122742.75,51,1964,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OFFICE,2500,2014,1800,1,0,1,"Site:The site at Rose Canyon Parks Service Building consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility, but in poor condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  The site grading is showing signs of erosion. A retaining wall should be designed and constructed to retain the soil from encroaching into the parking lot.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are a combination of wood siding with a painted finish as well as painted and unpainted brick walls in good condition, which are original.  Wood roof framing is original and in good condition.  Exterior windows are original and in fair condition.  The wood frames are single glazed fixed glass, operable windows are aluminum and the window operation is rough due to failing mechanisms.  Exterior doors are solid core wood and are in poor condition.  The exterior doors are original and in poor condition.  Roof covering is modified bitumen, which are not original and in good condition.  Downspouts, drains, and gutters are in fair condition.","Interior Construction:Brick and wood framed partitions, are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life.","Interior Finishes: Wall finishes are a combination of exposed brick, and painted surfaces, which are in fair condition.  Floor finishes include a combination of carpet and concrete, which require replacement and refinishing.  Ceiling finishes are painted surfaces, which are in fair condition.",Plumbing: Plumbing fixtures are not original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which has been replaced within the last 15 years.  ",Life Safety: Sprinklers and fire protection specialties are not present.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition. ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Rose Canyon Parks Service Building, Facility #000300, is a single story 2,500 gross square foot building.  The facility was originally built in 1964 and is part of the Parks and Recreation Department and is located in Council District 6. Site:The site at Rose Canyon Parks Service Building consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility, but in poor condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  The site grading is showing signs of erosion. A retaining wall should be designed and constructed to retain the soil from encroaching into the parking lot.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are a combination of wood siding with a painted finish as well as painted and unpainted brick walls in good condition, which are original.  Wood roof framing is original and in good condition.  Exterior windows are original and in fair condition.  The wood frames are single glazed fixed glass, operable windows are aluminum and the window operation is rough due to failing mechanisms.  Exterior doors are solid core wood and are in poor condition.  The exterior doors are original and in poor condition.  Roof covering is modified bitumen, which are not original and in good condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Brick and wood framed partitions, are original and in good condition.  Maintenance is required to assure useful life. Millwork and cabinets are original and beyond their useful life.  Interior doors are original and beyond their useful life. Interior Finishes: Wall finishes are a combination of exposed brick, and painted surfaces, which are in fair condition.  Floor finishes include a combination of carpet and concrete, which require replacement and refinishing.  Ceiling finishes are painted surfaces, which are in fair condition. Plumbing: Plumbing fixtures are not original and in good condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which has been replaced within the last 15 years.   Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in good condition.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc06e,Residence (L)(No Maint.) CAMPUS,Residence (L)(No Maint.),302,7629 Jamacha Rd.,,"Southeastern San Diego, Southeastern",4,32.713038,-117.035697,2015,Poor,51,142620.97,0,142620.97,51,1964,Residence,General Fund,Sold,,Real Estate Assets,RESIDENCE,1050,2014,1800,0,0,0,Site:The site at Residence is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in good condition. Pedestrian paving is new and in good condition. The site landscaping is inadequate and in poor condition. In general the site grading is adequate. Fencing and gates operate as designed.,Substructure:The foundations are composed of slab on grade. The sub-structure system does not present signs of movement.,"Shell:Floor construction appears to be a structural concrete slab on prepared grade. The exterior windows are original and in good condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors. The exterior doors appear to be original and in good condition. Exterior walls are a combination of stucco with a painted finish, which is original and in good condition. Roof coverings are asphalt shingles which appear to be new and in good condition.",Interior Construction:Not assessed,Interior Finishes:Not assessed,Plumbing:Not assessed,Mechanical:Not assessed,Life Safety:Not assessed,Electrical:Not assessed,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions for this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was allowed. Facility condition assessment information detailed in this report is based on a visual assessment only of the building exterior and site systems that were visible from the street side. Facility #000302, Residence, was originally built around 1964. The facility is a one-story building measuring approximately 1,050 gross square feet and is primarily used as a residential facility. The facility is part of the Real Estate Asset Division and is located in Council District 8. Site:The site at Residence is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in good condition. Pedestrian paving is new and in good condition. The site landscaping is inadequate and in poor condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:The foundations are composed of slab on grade. The sub-structure system does not present signs of movement. Shell:Floor construction appears to be a structural concrete slab on prepared grade. The exterior windows are original and in good condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors. The exterior doors appear to be original and in good condition. Exterior walls are a combination of stucco with a painted finish, which is original and in good condition. Roof coverings are asphalt shingles which appear to be new and in good condition. Interior Construction:Not assessed Interior Finishes:Not assessed Plumbing:Not assessed Mechanical:Not assessed Life Safety:Not assessed Electrical:Not assessed Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
43b4c501-682e-461b-923d-30f17f775066,"Comfort Station, Tourmaline CAMPUS","Comfort Station, Tourmaline",304,#Tourmaline St.,92109,Pacific Beach,2,32.805114,-117.262011,2015,Poor,46,251896.26,6015.96,257912.22,50,1965,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1440,2015,1800,0,0,1,"Site:The site at Comfort Station, Tourmaline is generally deemed to be inadequate for its current use. There are no parking or roadways associated with this facility. There is no landscaping associated with this facility. Pedestrian paving is original and in poor condition. In general the site grading is adequate",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete with a painted finish, which are original and are in need of repairs.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters not present.",Interior Construction:Interior partitions are original and are in fair condition.,"Interior Finishes:Wall finishes are paint, which are replacements and are in poor condition.  Floor finishes consist of sealed concrete and which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring are and have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Tourmaline is generally deemed to be inadequate for its current use. There are no parking or roadways associated with this facility. There is no landscaping associated with this facility. Pedestrian paving is original and in poor condition. In general the site grading is adequate Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete with a painted finish, which are original and are in need of repairs.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters not present. Interior Construction:Interior partitions are original and are in fair condition. Interior Finishes:Wall finishes are paint, which are replacements and are in poor condition.  Floor finishes consist of sealed concrete and which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring are and have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc01c,"Rose Canyon, Developed Regional Parks CAMPUS","Rose Canyon, Developed Regional Parks",333,3775 Morena Blvd.,,Clairemont Mesa,2,32.810231,-117.216178,2015,Poor,65,466672.13,10640.92,477313.05,48,1967,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,2400,2014,1800,1,0,0,"Site:The site at Rose Canyon Regional Park Storage Building consists of roadways, in fair condition.  The site landscaping is mature and in poor condition.  The site grading is showing signs of erosion.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are painted corrugated metal on a steel frame, some panels on the east side are damaged, but generally original and in fair condition.  Exterior windows are original and in poor condition.  The aluminum frames are aluminum sliders with single glazing and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors which are original and in poor condition.  Roof coverings are standing seam metal attached to the metal frame which, are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.","Interior Construction: Other than a chain-link partition, no other interior construction is observed.","Interior Finishes: Wall finishes are painted surfaces applied to the corrugated wall panels, which are original and in fair condition.  The floor is finished with sealed concrete which is in fair condition.  The ceiling finishes are painted surfaces, applied directly to the bottom of the metal roofing, which are original and in fair condition.",Plumbing: There are no plumbing systems in this facility.,Mechanical: There are no mechanical systems in this facility.,Life Safety: There are no life safety systems in this facility.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution have been upgraded and are in fair condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in fair condition.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Rose Canyon Regional Park Storage Building, Facility #000333, is a single story 2,400 gross square foot building.  The facility was originally built in 1967 and is part of the Parks and Recreation Department and is located in Council District 6. Site:The site at Rose Canyon Regional Park Storage Building consists of roadways, in fair condition.  The site landscaping is mature and in poor condition.  The site grading is showing signs of erosion. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are painted corrugated metal on a steel frame, some panels on the east side are damaged, but generally original and in fair condition.  Exterior windows are original and in poor condition.  The aluminum frames are aluminum sliders with single glazing and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors which are original and in poor condition.  Roof coverings are standing seam metal attached to the metal frame which, are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction: Other than a chain-link partition, no other interior construction is observed. Interior Finishes: Wall finishes are painted surfaces applied to the corrugated wall panels, which are original and in fair condition.  The floor is finished with sealed concrete which is in fair condition.  The ceiling finishes are painted surfaces, applied directly to the bottom of the metal roofing, which are original and in fair condition. Plumbing: There are no plumbing systems in this facility. Mechanical: There are no mechanical systems in this facility. Life Safety: There are no life safety systems in this facility. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution have been upgraded and are in fair condition.  Branch wiring, lighting fixtures, and devices have been upgraded and are in fair condition. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
76717886-25a2-4fd5-a69f-e5b55ea8353f,"Comfort Station, North Ski Beach CAMPUS","Comfort Station, North Ski Beach",335,"#3300 Ingraham Street, Mission Bay.",,Pacific Beach,2,32.777919,-117.232956,2015,Poor,35,201850.25,2328,204178.25,48,1967,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1440,2015,1800,0,0,1,"Site:  The site at Comfort Station, North Ski Beach is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition however minor cracking was observed.  Roof coverings are a painted concrete deck are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are formed concrete with a sealed finish and is original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, North Ski Beach is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition however minor cracking was observed.  Roof coverings are a painted concrete deck are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are formed concrete with a sealed finish and is original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
