campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
124fc28c-2e8d-42e2-ad96-e4cbf4bb8682,"Senior Center, Encanto CAMPUS","Senior Center, Encanto",336,6555 Broadway Ave.,,"Encanto Neighborhoods, Southeastern",4,32.715615,-117.056982,2015,Good,20,128517.16,17250,145767.16,48,1967,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,1219,2015,1800,1,1,1,"Site:The site at Senior Center, Encanto is generally deemed to be adequate for its current use. There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of T1-11 siding with a painted finish, which is original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and resilient flooring, which are original and are generally in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by point of use heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating unit is predominately a unit heater, which is a replacement and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Senior Center, Encanto is generally deemed to be adequate for its current use. There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of T1-11 siding with a painted finish, which is original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and resilient flooring, which are original and are generally in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by point of use heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating unit is predominately a unit heater, which is a replacement and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
fb314a6b-0da1-4dcd-9d8b-f3e3a72884ec,"Comfort Station, South Mission Beach CAMPUS","Comfort Station, South Mission Beach",339,#Foot Of San Luis Rey Pl.,,Mission Beach,2,32.759916,-117.252893,2015,Fair,29,126000.75,21150,147150.75,48,1967,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1400,2015,1800,0,0,1,"Site:  The site at Comfort Station, South Mission Beach is generally deemed to be inadequate for its current use. Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in poor condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are painted concrete masonry with a painted finish, which are original and are in poor condition.  Roof coverings is a concrete coating application which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present",Interior Construction:  Interior partitions are original and are in poor condition. Multiple spalling points and mortar cracks are evident. Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are sealed concrete surfaces, are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, South Mission Beach is generally deemed to be inadequate for its current use. Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in poor condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are painted concrete masonry with a painted finish, which are original and are in poor condition.  Roof coverings is a concrete coating application which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present Interior Construction:  Interior partitions are original and are in poor condition. Multiple spalling points and mortar cracks are evident. Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are sealed concrete surfaces, are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
82f69add-652c-4864-9eb9-22bb126f0942,"Library, Main, Downtown CAMPUS","Library, Main, Downtown",440,820 E St.,92101,Centre City,3,32.714992,-117.156983,2015,Poor,49,55681029.85,2772,55683801.85,61,1954,Library,General Fund,Public Facility,3,Civic San Diego,LIBRARY,150000,2015,1800,1,1,1,"Site:  The site at Main Library Downtown is generally deemed to be inadequate for its current use.  The pedestrian paving surfaces, which includes a terrazzo design with brass inlays are in fair condition. Pedestrian concrete paved sections have been replaced and are in fair condition.  There is no site landscaping.  In general the site grading is adequate.  The site is limited to the building footprint.","Substructure:  The foundations are comprised of cast in place concrete basement walls, columns, and thickened slabs.  The substructure system does not present signs of movement. The building is a cast-in-place concrete structure and appears to be in good condition.","Shell: Floor construction is a structural cast in place concrete basement with concrete cast in place floor and roof slabs in good condition.  The exterior windows are original and are in poor condition.  There are no window seals in the original steel sash casement and hopper operable sections.  The steel frames are painted and utilize single glazing puttied into the sashes.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a painted finish and ashlar stone veneer, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.","Interior Construction:  Interior partitions on the three main levels are original and are in fair condition, there are only partitions surrounding service areas in the basements.  Millwork and cabinets are original and are in poor condition and only occur in the upper three floors.  Interior doors are original and are in poor condition on the main three floors, basement doors only at service areas.  Due to the age of the facility the doors could be restored.","Interior Finishes:Wall finishes on the three main levels are plaster, paint, and wood paneling, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.  Two basement levels have only VCT flooring, no wall finishes or ceiling finishes.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Many repairs were done to the water distribution and sanitary sewer systems.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are a combination of original with some replacements and in poor condition.  The chiller and cooling tower were replacements and in fair condition.  The boiler was a replacement and poor condition, while air handling units were original and in poor condition; all except the chiller should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.","Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution system has mostly original components, which is in poor condition.  Branch lighting and wiring and are beyond their useful life.  While most fluorescent tube light fixtures were retrofitted with new ballast and T8 lamps, the fixtures and wiring were beyond their useful life and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Main Library Downtown is generally deemed to be inadequate for its current use.  The pedestrian paving surfaces, which includes a terrazzo design with brass inlays are in fair condition. Pedestrian concrete paved sections have been replaced and are in fair condition.  There is no site landscaping.  In general the site grading is adequate.  The site is limited to the building footprint. Substructure:  The foundations are comprised of cast in place concrete basement walls, columns, and thickened slabs.  The substructure system does not present signs of movement. The building is a cast-in-place concrete structure and appears to be in good condition. Shell: Floor construction is a structural cast in place concrete basement with concrete cast in place floor and roof slabs in good condition.  The exterior windows are original and are in poor condition.  There are no window seals in the original steel sash casement and hopper operable sections.  The steel frames are painted and utilize single glazing puttied into the sashes.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a painted finish and ashlar stone veneer, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions on the three main levels are original and are in fair condition, there are only partitions surrounding service areas in the basements.  Millwork and cabinets are original and are in poor condition and only occur in the upper three floors.  Interior doors are original and are in poor condition on the main three floors, basement doors only at service areas.  Due to the age of the facility the doors could be restored. Interior Finishes:Wall finishes on the three main levels are plaster, paint, and wood paneling, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.  Two basement levels have only VCT flooring, no wall finishes or ceiling finishes. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Many repairs were done to the water distribution and sanitary sewer systems. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are a combination of original with some replacements and in poor condition.  The chiller and cooling tower were replacements and in fair condition.  The boiler was a replacement and poor condition, while air handling units were original and in poor condition; all except the chiller should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with an 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution system has mostly original components, which is in poor condition.  Branch lighting and wiring and are beyond their useful life.  While most fluorescent tube light fixtures were retrofitted with new ballast and T8 lamps, the fixtures and wiring were beyond their useful life and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
d7ef4354-7616-4095-a067-d7a23667f6e0,"Library, Benjamin Campus","Library, Benjamin",446,5188 Zion Ave.,,Navajo,7,32.793,-117.081547,2015,Fair,26,736097.73,11664.75,747762.48,51,1964,Library,General Fund,Public Facility,3,Library,LIBRARY,4406,2014,1800,0,0,1,"Site:  The site at Facility #000446, Library, Benjamin is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition. ",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are solid core wood with full lites for the main entry and solid core wood for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are brick veneer, which are original and in good condition. The roof covering is modified bitumen, which is a replacement and in poor condition. Roof drains are original and in poor condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are a combination of plastic laminate panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and are replacements in fair condition.","Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are roof drains, but, no rainwater drainage system. No issues were reported to the assessment team.","Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's), which are replacements and in good condition. However, the distribution system for the RTUs is exposed to the elements on the roof and is showing signs of weathering. In addition, there are two split DX units also in place, which are replacements and in good condition.  ","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present. ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is replacements and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003 and the HVAC upgrades in 2013. The remainder system is outdated and in need of replacement. It should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000446, Library, Benjamin, was originally built in 1964. The facility is a one-story building measuring approximately 4,406 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 7.   Site:  The site at Facility #000446, Library, Benjamin is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are solid core wood with full lites for the main entry and solid core wood for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are brick veneer, which are original and in good condition. The roof covering is modified bitumen, which is a replacement and in poor condition. Roof drains are original and in poor condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are a combination of plastic laminate panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and are replacements in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are roof drains, but, no rainwater drainage system. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's), which are replacements and in good condition. However, the distribution system for the RTUs is exposed to the elements on the roof and is showing signs of weathering. In addition, there are two split DX units also in place, which are replacements and in good condition.   Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is replacements and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003 and the HVAC upgrades in 2013. The remainder system is outdated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
ff69bc1a-15b2-4223-bce1-5186552e9c14,"Library, Logan Heights CAMPUS","Library, Logan Heights",447,811 S. 28th St.,92113,"Southeastern San Diego, Southeastern",8,32.697358,-117.133677,2015,Poor,44,693763.92,0,693763.92,88,1927,Library,General Fund,Public Facility,3,Real Estate Assets,LIBRARY,2960,2015,1800,1,1,1,"Site:The site at Logan Heights Library (old) is generally deemed to be inadequate for its current use.  The building was constructed in 1927 and is potentially historical.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  A tree is in contact with a roof eave and causing roof damage, the tree should be removed.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is a heavy timber framing with wood sheathing in fair condition.  The wood casement exterior windows are original and are in poor condition.  The wood frames are painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with stucco and plaster interior finish, which are original and are in fair condition.  Roof coverings are clay tile, which are original and are in poor condition.  Downspouts, drains, and gutters are replacements and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.  Portions of the plaster ceiling have collapsed due to roof leakage.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, there was evidence of a leaking pipe in the wall behind the toilet in the staff restroom.  Recommend programming all plumbing systems for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in poor condition.  They should be programmed for replacement.  Additionally, the energy supply system (gas meter and piping) should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring are beyond their useful life.  This facilities complete electrical system, from the meter to the light fixtures and other devices, should be programmed for replacement. ","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Logan Heights Library (old) is generally deemed to be inadequate for its current use.  The building was constructed in 1927 and is potentially historical.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  A tree is in contact with a roof eave and causing roof damage, the tree should be removed.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is a heavy timber framing with wood sheathing in fair condition.  The wood casement exterior windows are original and are in poor condition.  The wood frames are painted and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with stucco and plaster interior finish, which are original and are in fair condition.  Roof coverings are clay tile, which are original and are in poor condition.  Downspouts, drains, and gutters are replacements and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.  Portions of the plaster ceiling have collapsed due to roof leakage. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, there was evidence of a leaking pipe in the wall behind the toilet in the staff restroom.  Recommend programming all plumbing systems for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in poor condition.  They should be programmed for replacement.  Additionally, the energy supply system (gas meter and piping) should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring are beyond their useful life.  This facilities complete electrical system, from the meter to the light fixtures and other devices, should be programmed for replacement.  Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
8c1df815-9678-416c-8e9f-144383562012,"Library, North Park CAMPUS","Library, North Park",450,3795 31st St.,,Greater North Park,3,32.747238,-117.126802,2015,Fair,25,1296258.01,4520.97,1300778.98,27,1988,Library,General Fund,Public Facility,3,Library,LIBRARY,8100,2014,1800,1,0,1,"Site:The site at North Park Library consists of parking lots, roadways and pedestrian paving, and landscaping. The parking lots and roadways appear to be adequate for the facility and in good condition. The pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are wood framed with a painted stucco finish, which are in good condition. The roof is steel and wood framing in good condition. Exterior windows are a combination of original steel sash in fair condition and replacement single glazed aluminum windows which are in good condition. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and in fair condition.  The roof coverings are modified bitumen which, are original and beyond their useful life. Downspouts, drains and gutters are original and in fair condition. There is evidence of roof repairs and missing and stained acoustic ceiling tiles.",Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are a combination of stained wood and painted wood doors which are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes include a combination of carpet and ceramic tile, which are original and in fair condition. Ceiling finishes are a combination of painted surfaces and adhered acoustic tiles, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. The sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last ten years.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000450, North Park Library, is a single story 8,100 gross square foot building. The facility was originally built in 1988 and is part of the Library Department and is located in Council District 3. Site:The site at North Park Library consists of parking lots, roadways and pedestrian paving, and landscaping. The parking lots and roadways appear to be adequate for the facility and in good condition. The pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are wood framed with a painted stucco finish, which are in good condition. The roof is steel and wood framing in good condition. Exterior windows are a combination of original steel sash in fair condition and replacement single glazed aluminum windows which are in good condition. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and in fair condition.  The roof coverings are modified bitumen which, are original and beyond their useful life. Downspouts, drains and gutters are original and in fair condition. There is evidence of roof repairs and missing and stained acoustic ceiling tiles. Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are a combination of stained wood and painted wood doors which are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes include a combination of carpet and ceramic tile, which are original and in fair condition. Ceiling finishes are a combination of painted surfaces and adhered acoustic tiles, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. The sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
