campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
bd692399-1757-47d3-a194-132b69e312bd,"Library, Ocean Beach CAMPUS","Library, Ocean Beach",451,4801 Santa Monica Ave.,,Ocean Beach,2,32.74545,-117.247156,2015,Poor,35,995078.66,1120.68,996199.34,87,1928,Library,General Fund,Public Facility,3,Library,LIBRARY,5066,2014,1800,0,0,1,"Site:The site at Ocean Beach Library consists of parking lots, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and wood pier and beam. The substructure system does not present signs of movement.,"Shell:Floor construction is wood framing. Exterior walls are solid masonry with a painted stucco finish, which are original and in fair condition. The roof is wood framed with wood decking in fair condition. Exterior windows were replaced circa 2000 with aluminum windows and are in good condition. The aluminum frames are anodized with a single glazing system and the window operation is smooth. Exterior doors are circa 2000, anodized aluminum for the main entry and painted solid core wood for the additional personnel service doors. All are in good condition.  The roof coverings are a combination of asphalt shingles and modified bitumen which have been replaced within the last five years. Downspouts, drains and gutters are in good condition.",Interior Construction:Solid masonry partitions are original and in good condition. Millwork and cabinets were replaced in 1963 and are in fair condition. Interior doors are stained wood and in fair condition.,"Interior Finishes:A general remodel was undertaken in 2012 with repainting of walls and ceiling finishes, which are in good condition. Carpet and VCT floor finishes were also replaced in 2012 and are in good condition.","Plumbing:Plumbing fixtures are not original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.  The facility had an addition and renewed plumbing system, circa 1962.","Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters, which have been replaced within the last 20 years.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 175 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution have been upgraded but some are failing. Branch wiring, lighting fixtures and devices have been upgraded but some are failing. The facility had an addition and renewed electrical systems, circa 1962.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000451, Ocean Beach Library, is a single story 5,066 gross square foot building. The facility was originally built in 1928 and is part of the Library Department and is located in Council District 2. Site:The site at Ocean Beach Library consists of parking lots, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and wood pier and beam. The substructure system does not present signs of movement. Shell:Floor construction is wood framing. Exterior walls are solid masonry with a painted stucco finish, which are original and in fair condition. The roof is wood framed with wood decking in fair condition. Exterior windows were replaced circa 2000 with aluminum windows and are in good condition. The aluminum frames are anodized with a single glazing system and the window operation is smooth. Exterior doors are circa 2000, anodized aluminum for the main entry and painted solid core wood for the additional personnel service doors. All are in good condition.  The roof coverings are a combination of asphalt shingles and modified bitumen which have been replaced within the last five years. Downspouts, drains and gutters are in good condition. Interior Construction:Solid masonry partitions are original and in good condition. Millwork and cabinets were replaced in 1963 and are in fair condition. Interior doors are stained wood and in fair condition. Interior Finishes:A general remodel was undertaken in 2012 with repainting of walls and ceiling finishes, which are in good condition. Carpet and VCT floor finishes were also replaced in 2012 and are in good condition. Plumbing:Plumbing fixtures are not original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.  The facility had an addition and renewed plumbing system, circa 1962. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters, which have been replaced within the last 20 years. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 175 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution have been upgraded but some are failing. Branch wiring, lighting fixtures and devices have been upgraded but some are failing. The facility had an addition and renewed electrical systems, circa 1962. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
45523990-4795-47cd-b48a-798d4d357627,"Library, University Heights CAMPUS","Library, University Heights",452,4193 Park Blvd.,,Greater North Park,3,32.753847,-117.146005,2015,Poor,57,2726637.68,22199.85,2748837.53,50,1965,Library,General Fund,Public Facility,3,Library,LIBRARY,6608,2014,1800,0,0,1,"Site:The site at University Heights Library consists of pedestrian paving and landscaping, these are in good condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is steel and wood framed floor which is in good condition. Exterior walls are a combination of concrete masonry units with a painted finish, which are original and in good condition, and, wood framed walls with plaster and wood siding, which is in fair condition. Exterior fixed glazing in wood stops and jalousie windows are original and in fair condition. Exterior doors are painted hollow core wood and are in fair condition. The roof coverings are modified bitumen, which have been replaced within the last ten years. Downspouts and drains are in fair condition.","Interior Construction:Wood framed partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior stained and varnished doors are original and in good condition.","Interior Finishes:Wall finishes are a painted surfaces which have been replaced in the last five years; however, repainting should be scheduled. Floor finishes on the upper level are carpet that is in poor condition which should be replaced now. The lower floor is VCT tile which is in poor condition and should be replaced. Ceiling finishes are a combination of suspended acoustical tile and painted acoustic spray finish which is in good condition. The suspended tile comprises 80% of the upper floor, the rest of the building is acoustic spay finish.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units which has been replaced within the last ten years..",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Most light fixtures have had a retrofit to use T-8 bulbs.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000452, University Heights Library, is a single story 6,608 gross square foot building. The facility was originally built in 1965 and is part of the Library Department and is located in Council District 3. The building is a good example of mid-century modern design and retains much of the original features. Site:The site at University Heights Library consists of pedestrian paving and landscaping, these are in good condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is steel and wood framed floor which is in good condition. Exterior walls are a combination of concrete masonry units with a painted finish, which are original and in good condition, and, wood framed walls with plaster and wood siding, which is in fair condition. Exterior fixed glazing in wood stops and jalousie windows are original and in fair condition. Exterior doors are painted hollow core wood and are in fair condition. The roof coverings are modified bitumen, which have been replaced within the last ten years. Downspouts and drains are in fair condition. Interior Construction:Wood framed partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition. Interior stained and varnished doors are original and in good condition. Interior Finishes:Wall finishes are a painted surfaces which have been replaced in the last five years; however, repainting should be scheduled. Floor finishes on the upper level are carpet that is in poor condition which should be replaced now. The lower floor is VCT tile which is in poor condition and should be replaced. Ceiling finishes are a combination of suspended acoustical tile and painted acoustic spray finish which is in good condition. The suspended tile comprises 80% of the upper floor, the rest of the building is acoustic spay finish. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units which has been replaced within the last ten years.. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Most light fixtures have had a retrofit to use T-8 bulbs. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
1f742de7-43a7-4f59-8ae8-1d5414df4b18,"Library, Mission Hills CAMPUS","Library, Mission Hills",455,925 W. Washington St.,92103,Uptown,3,32.749703,-117.171972,2015,Fair,28,738247.47,35391.15,773638.62,55,1960,Library,General Fund,Public Facility,3,Library,LIBRARY,4440,2015,1800,0,0,1,Site:The site at Mission Hills Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  The asphalt in the parking lot is broken and deteriorated and should be replaced now.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof system is wood framing in fair condition.  The exterior windows are original and are in fair condition, however the exterior finishes are deteriorated needing renewal.  The window seals are in fair condition.  The aluminum frames on the north and west elevations are anodized and operational.  Steel sash windows on the east elevation are rated with wire glass, putty is failing and operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of wood framing with stucco and a painted finish and wood framing with a brick veneer, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.",Interior Construction:Interior framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet which is in poor condition and vinyl tile which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Only the commodes have been replaced, lavatories appear to be original and in poor condition.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in fair condition.  The air handling unit is original, the in-line gas furnace was replaced in 1989, and the exterior condensers and the in-line evaporator coils were replaced in 2008; the complete HVAC system should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 175 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  The complete electrical service and distribution system should be programmed for replacement.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mission Hills Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  The asphalt in the parking lot is broken and deteriorated and should be replaced now.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof system is wood framing in fair condition.  The exterior windows are original and are in fair condition, however the exterior finishes are deteriorated needing renewal.  The window seals are in fair condition.  The aluminum frames on the north and west elevations are anodized and operational.  Steel sash windows on the east elevation are rated with wire glass, putty is failing and operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of wood framing with stucco and a painted finish and wood framing with a brick veneer, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in good condition. Interior Construction:Interior framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet which is in poor condition and vinyl tile which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Only the commodes have been replaced, lavatories appear to be original and in poor condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in fair condition.  The air handling unit is original, the in-line gas furnace was replaced in 1989, and the exterior condensers and the in-line evaporator coils were replaced in 2008; the complete HVAC system should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 175 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  The complete electrical service and distribution system should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc076,Education Enrichment System (Old Linda Vista) CAMPUS,Education Enrichment System (Old Linda Vista),456,6960 Linda Vista Rd.,,Linda Vista,7,32.787236,-117.170322,2015,Poor,56,1506255.56,0,1506255.56,65,1950,Community Service Center,General Fund,Community Service,,Real Estate Assets,SCHOOL,4554,2014,1800,0,0,1,Site:The site at the Education Enrichment System consists of pedestrian paving and is in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting does not exist.  Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  Windows are a combination of steel sash, and aluminum frames and have single glazing. The window operation is rough due to failing mechanisms.  Exterior doors are a combination of wood with full glazing for the office and classroom entries, and painted metal for the additional doors.  The exterior doors are not original and in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are original and in need of repairs.  Roof coverings are modified bitumen, which is not original and is in fair condition.  Downspouts, drains, and gutters are in fair condition.","Interior Construction:  Most partitions have been replaced within the last five years, some with utilities were retained.  Maintenance is required to assure useful life.  Millwork and cabinets are not original and range from fair to poor condition.  Interior doors are not original and are in good condition.","Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years and should be programmed for renewal within five years.  Floor finishes included a combination of vinyl tile and resilient sheet, which are not original and in good condition.  Ceiling finishes are painted surfaces, which are not original and in good condition.",Plumbing: Plumbing fixtures are not original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found during the assessment or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are not original but are in poor condition.  The roof top package units should be programmed for replacement.",Life Safety: There are no life safety systems.,"Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are multiple disconnects with 250 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded but some are in fair condition.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Education Enrichment System, Facility #000456, is a single story 4,554 gross square foot building.  The facility was originally built circa 1950 and is part of the Real Estate Assets Department and is located in Council District 6. Site:The site at the Education Enrichment System consists of pedestrian paving and is in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting does not exist.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  Windows are a combination of steel sash, and aluminum frames and have single glazing. The window operation is rough due to failing mechanisms.  Exterior doors are a combination of wood with full glazing for the office and classroom entries, and painted metal for the additional doors.  The exterior doors are not original and in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are original and in need of repairs.  Roof coverings are modified bitumen, which is not original and is in fair condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:  Most partitions have been replaced within the last five years, some with utilities were retained.  Maintenance is required to assure useful life.  Millwork and cabinets are not original and range from fair to poor condition.  Interior doors are not original and are in good condition. Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years and should be programmed for renewal within five years.  Floor finishes included a combination of vinyl tile and resilient sheet, which are not original and in good condition.  Ceiling finishes are painted surfaces, which are not original and in good condition. Plumbing: Plumbing fixtures are not original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found during the assessment or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are not original but are in poor condition.  The roof top package units should be programmed for replacement. Life Safety: There are no life safety systems. Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There are multiple disconnects with 250 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded and are in good condition.  Branch wiring, lighting fixtures, and devices have been upgraded but some are in fair condition. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
bb5af932-a9ca-4fe1-a6c1-8ee286b00113,"Library, Paradise Hills CAMPUS","Library, Paradise Hills",457,5922 Rancho Hills Dr.,,Skyline - Paradise Hills,4,32.672685,-117.061197,2015,Poor,49,1449577.27,7068,1456645.27,51,1964,Library,General Fund,Public Facility,3,Library,LIBRARY,4527,2015,1800,1,1,1,"Site:The site at Library, Paradise Hills is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood doors with tempered glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces and exposed masonry, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varying conditions.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Library, Paradise Hills is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood doors with tempered glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces and exposed masonry, which are original and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in in varying conditions.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
fe5d9f1f-208b-465b-9d5a-c0502e3e41c0,"Library, Clairemont CAMPUS","Library, Clairemont",465,2920 Burgener Blvd.,,Clairemont Mesa,2,32.793604,-117.193998,2015,Good,11,315749.16,14181.3,329930.46,58,1957,Library,General Fund,Public Facility,3,Library,LIBRARY,4800,2014,1800,0,0,1,"Site:The site at Facility #000465, Library, Clairemont, is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer and stucco, which are original and in good condition.  Roof covering is modified bitumen which is a replacement and in fair condition. There are no gutters or downspouts.",Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet, ceramic tile and vinyl tile, which are replacements and in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately split DX units which are replacements and in fair condition.","Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present.",Electrical:Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements but was upgraded during the light fixture and HVAC renovation in 2003.  The remainder of the system is outdated but is in fair condition and within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #000465, Library, Clairemont, was originally built in 1957.  The facility is a one-story building measuring approximately 4,800 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 6. Site:The site at Facility #000465, Library, Clairemont, is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer and stucco, which are original and in good condition.  Roof covering is modified bitumen which is a replacement and in fair condition. There are no gutters or downspouts. Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes included a combination of concrete, carpet, ceramic tile and vinyl tile, which are replacements and in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominately split DX units which are replacements and in fair condition. Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are present. Electrical:Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements but was upgraded during the light fixture and HVAC renovation in 2003.  The remainder of the system is outdated but is in fair condition and within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
