campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
4b1e4b35-6a19-46b2-9607-d71c5777ed39,"Library, Balboa CAMPUS","Library, Balboa",466,4255 Mt. Abernathy Ave.,,Clairemont Mesa,6,32.822368,-117.175066,2015,Fair,27,717160.37,17204.25,734364.62,44,1971,Library,General Fund,Public Facility,3,Library,LIBRARY,4257,2014,1800,0,0,1,"Site:  The site at Facility #000466, Library, Balboa is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in poor condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are stucco, which are original and in good condition. The roof covering is modified bitumen, which is original and in poor condition. In addition, there is a small section of metal roof, which is original and in poor condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and are replacements and in fair condition.",Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping and reportedly has a history of clogging. There is no rainwater drainage system. No other issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly split DX units, which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present. ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003 and the HVAC equipment renovation in 2001. The remainder system is out dated and in need of replacement and should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000466, Library, Balboa, was originally built in 1971. The facility is a one-story building measuring approximately 4,257 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 6.   Site:  The site at Facility #000466, Library, Balboa is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in poor condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are stucco, which are original and in good condition. The roof covering is modified bitumen, which is original and in poor condition. In addition, there is a small section of metal roof, which is original and in poor condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and are replacements and in fair condition. Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping and reportedly has a history of clogging. There is no rainwater drainage system. No other issues were reported to the assessment team. Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly split DX units, which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003 and the HVAC equipment renovation in 2001. The remainder system is out dated and in need of replacement and should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc071,Mission Beach Community Clinic  (L) (No Maint.) CAMPUS,Mission Beach Community Clinic (L)(No Maint.),467,3690 Mission Blvd.,,Mission Beach,2,32.782388,-117.252678,2015,Poor,61,427973.15,0,427973.15,68,1947,Community Service Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,1375,2014,1800,0,0,0,Site:  The site at this residence is generally deemed to be adequate for its current use.  The parking lot and pedestrian paving are in good condition.  Pedestrian paving is new and in good condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The sub-structure system does not exhibit signs of movement.,Shell: The floor construction appears to be a wooden structural system on pier and beam.   The exterior windows are original and in poor condition. Exterior doors are metal glazed for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors appear to be replacements and in good condition.  Exterior walls are a combination of stucco with a painted finish which is original and in good condition. Roof coverings are asphalt shingles which appear to be new and in good condition.  ,Interior Construction:  Not assessed.,Interior Finishes: Not assessed.,Plumbing: Not assessed.,Mechanical: Not assessed.,Life Safety: Not assessed.,Electrical: Not assessed.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment: No solar energy assessment was performed on this facility.  ,"Due to access restrictions on this leased residential facility, only a limited street side assessment was performed. No entry to the site or building was made.  Facility condition assessment information detailed in this report is based on an exterior visual assessment of the visible building and site systems.   Facility #000467, Mission Beach Community Clinic was originally built around 1947.  The facility is a one-story building measuring approximately 1,375 gross square feet and is primarily used as a Community Clinic facility.  The facility is part of the Real Estate Asset Division and is located in Council District 2.   Site:  The site at this residence is generally deemed to be adequate for its current use.  The parking lot and pedestrian paving are in good condition.  Pedestrian paving is new and in good condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is adequate.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The sub-structure system does not exhibit signs of movement. Shell: The floor construction appears to be a wooden structural system on pier and beam.   The exterior windows are original and in poor condition. Exterior doors are metal glazed for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors appear to be replacements and in good condition.  Exterior walls are a combination of stucco with a painted finish which is original and in good condition. Roof coverings are asphalt shingles which appear to be new and in good condition.   Interior Construction:  Not assessed. Interior Finishes: Not assessed. Plumbing: Not assessed. Mechanical: Not assessed. Life Safety: Not assessed. Electrical: Not assessed. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment: No solar energy assessment was performed on this facility.  "
53a8e794-f30e-45c2-90f5-e32b4e3e789c,"Library, Kensington Normal Heights CAMPUS","Library, Kensington Normal Heights",470,4121 Adams Ave.,,Mid-City:  Kensington-Talmadge,9,32.763004,-117.106831,2015,Poor,59,1016142.8,1229.49,1017372.29,53,1962,Library,General Fund,Public Facility,3,Library,LIBRARY,2733,2014,1800,0,0,0,Site:The site at Kensington-Normal Heights Library consists of pedestrian paving and landscaping. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition.,Substructure:The foundations are comprised of standard foundations and pier and beam. The substructure system does not present signs of movement.,"Shell:Floor construction is a wood framed floor cantilevered over the perimeter footing. Exterior walls are wood framed with painted stucco and wood siding and with a painted finish. The exterior walls are in fair condition. Exterior windows are a combination of glazing fixed into wood stops, and jalousie windows fixed with wood stops. The windows are original and in fair condition. The four corner windows include butt glazed corners without any frames. Exterior doors are painted solid core wood for the main entry and other personnel doors. The exterior doors are original and in fair condition. The roof coverings are a combination of modified bitumen and clay barrel, which have been replaced within the last 15 years. There were four cracked/broken roof tiles on the back left slope, which were reported to maintenance while we were on site. The building was built around several large trees, one of which is now touching the building.",Interior Construction:Wood framed partitions with gypsum board are original and are in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are wood solid core doors which are original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces which are beyond their useful life. Floor finishes include a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are 2x4 lay-in suspended acoustical tiles and painted surfaces, which are original and beyond their useful life.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which has been replaced within the last 20 years. This unit is beyond its expected useful life and should be programmed for replacement.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 175 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000470, Kensington-Normal Heights Library, is a single story 2,733 gross square foot building. The facility was originally built in 1962 and is part of the Library Department and is located in Council District 3. Site:The site at Kensington-Normal Heights Library consists of pedestrian paving and landscaping. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and pier and beam. The substructure system does not present signs of movement. Shell:Floor construction is a wood framed floor cantilevered over the perimeter footing. Exterior walls are wood framed with painted stucco and wood siding and with a painted finish. The exterior walls are in fair condition. Exterior windows are a combination of glazing fixed into wood stops, and jalousie windows fixed with wood stops. The windows are original and in fair condition. The four corner windows include butt glazed corners without any frames. Exterior doors are painted solid core wood for the main entry and other personnel doors. The exterior doors are original and in fair condition. The roof coverings are a combination of modified bitumen and clay barrel, which have been replaced within the last 15 years. There were four cracked/broken roof tiles on the back left slope, which were reported to maintenance while we were on site. The building was built around several large trees, one of which is now touching the building. Interior Construction:Wood framed partitions with gypsum board are original and are in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are wood solid core doors which are original and in good condition. Interior Finishes:Wall finishes are painted surfaces which are beyond their useful life. Floor finishes include a combination of carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are 2x4 lay-in suspended acoustical tiles and painted surfaces, which are original and beyond their useful life. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which has been replaced within the last 20 years. This unit is beyond its expected useful life and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 175 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
76d37e00-98a0-4bda-8c7a-878c660e781f,SD Police Historical Association (L),SD Police Historical Association (L),471,4710 College Avenue,92115,College Area,9,32.762889,-117.067131,2015,Good,17,332328,26677.5,359005.5,61,1954,Museum,General Fund,Museum,,Real Estate Assets,MUSEUM,5000,2016,1800,0,0,1,"Site:The site at SD Police Historical Association is generally deemed to be adequate for its current use.  The parking lots are in poor condition and pedestrian paving’s are in good condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system appears to be original and is outdated and is now past it’s expect service life cycle.   The communication and security systems were replaced around 2010 and they are in good condition.",Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The steel and aluminum frames are in poor condition with single pane glass. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer  and concrete block with a painted finish, which are original and in fair condition. Roof coverings consist of a modified bitumen covering installed on a slightly sloping, almost flat, roof.  The roof covering is a replacement installed around 2000 and is in good condition.  Maintenance is needed to reseal and repaint the parapet wall metal cap flashing and to replace a missing roof drain receptor screen.","Interior Construction:  Interior partitions, are a combination of original and  replacements and in good condition. However, evidence thatMaintenance is required to assure useful life. Millwork and cabinets are a combination of  original and replacements in fair condition.   And, interior doors are replacements and in fair condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are exposed unfinished stucture and painted surfaces, and are replacements and in poor condition.",Plumbing: Plumbing fixtures are a combination of replacements and original components.  Replacement fixtures for the public rest rooms were installed around 2000 and are in good condition.  The remaining plumbing fixtures in the non-public areas appear to be original and are worn and aged and in poor condition.  The facility has one natural gas water heater which was inaccessible due to stored material blocking access to the water heater.  Occupants stated the water heater has not been used in years and no hot water was present at the plumbing fixtures.  It is unknown if the water heater is operable.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  An additional plumbing system is the natural gas piping which appears to be original and is in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of two packaged roof top mounted forced air systems which provide both heating and cooling.  Cooling is derived for direct-expansion and heating is derived from natural gas fueled hot air.  One of the packaged units has been inoperative for some time and the other unit is aged and worn.  Both of the units are in poor condition.  Additional ventilation is provided in the rest rooms by three exhaust fans.  The fans appear to be original and all are in poor condition.",Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided by an overhead service supplied by a local utility service.  The service is a 400 AMP, 120/240V, Three-Phase, Delta service to a main distribution panel.  The service equipment and the electrical panels are original equipment and they are aged and outdated beyond their expected service life.  Branch wiring and devices vary in age with a majority of the devices being replaced around 2000 and are in good condition.  Fluorescent lighting in the facility consists of newer T-8 fixtures which are in good condition.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems were installed around 2010 and are in good condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #000471, SD Police Historical Association, was originally built in 1954.  The facility is a one-story building measuring approximately 5,000 gross square feet and is primarily used as a museum facility.  The facility is part of the Real Estate Assets Department  and is located in Council District 9.   Site:The site at SD Police Historical Association is generally deemed to be adequate for its current use.  The parking lots are in poor condition and pedestrian paving’s are in good condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system appears to be original and is outdated and is now past it’s expect service life cycle.   The communication and security systems were replaced around 2010 and they are in good condition. Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The steel and aluminum frames are in poor condition with single pane glass. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer  and concrete block with a painted finish, which are original and in fair condition. Roof coverings consist of a modified bitumen covering installed on a slightly sloping, almost flat, roof.  The roof covering is a replacement installed around 2000 and is in good condition.  Maintenance is needed to reseal and repaint the parapet wall metal cap flashing and to replace a missing roof drain receptor screen. Interior Construction:  Interior partitions, are a combination of original and  replacements and in good condition. However, evidence thatMaintenance is required to assure useful life. Millwork and cabinets are a combination of  original and replacements in fair condition.   And, interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are exposed unfinished stucture and painted surfaces, and are replacements and in poor condition. Plumbing: Plumbing fixtures are a combination of replacements and original components.  Replacement fixtures for the public rest rooms were installed around 2000 and are in good condition.  The remaining plumbing fixtures in the non-public areas appear to be original and are worn and aged and in poor condition.  The facility has one natural gas water heater which was inaccessible due to stored material blocking access to the water heater.  Occupants stated the water heater has not been used in years and no hot water was present at the plumbing fixtures.  It is unknown if the water heater is operable.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  An additional plumbing system is the natural gas piping which appears to be original and is in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of two packaged roof top mounted forced air systems which provide both heating and cooling.  Cooling is derived for direct-expansion and heating is derived from natural gas fueled hot air.  One of the packaged units has been inoperative for some time and the other unit is aged and worn.  Both of the units are in poor condition.  Additional ventilation is provided in the rest rooms by three exhaust fans.  The fans appear to be original and all are in poor condition. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided by an overhead service supplied by a local utility service.  The service is a 400 AMP, 120/240V, Three-Phase, Delta service to a main distribution panel.  The service equipment and the electrical panels are original equipment and they are aged and outdated beyond their expected service life.  Branch wiring and devices vary in age with a majority of the devices being replaced around 2000 and are in good condition.  Fluorescent lighting in the facility consists of newer T-8 fixtures which are in good condition.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems were installed around 2010 and are in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
9d2ea614-666c-4938-aff2-1bbc6a3ba00b,"Library, San Ysidro CAMPUS","Library, San Ysidro",473,101 W. San Ysidro Blvd.,,San Ysidro,8,32.552657,-117.044312,2015,Good,9,231446.53,3828.6,235275.13,58,1957,Library,General Fund,Public Facility,3,Library,LIBRARY,4048,2015,1800,1,0,1,"Site:The site at Library, San Ysidro is generally deemed to be adequate for its current use.  There are no Parking Lots or Roadways associated with this facility. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is assumed wood joist construction at the addition.  The exterior windows are replacements and are in generally in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are generally in fair condition.  Exterior walls consist of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in good condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, stone tile and vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Library, San Ysidro is generally deemed to be adequate for its current use.  There are no Parking Lots or Roadways associated with this facility. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is assumed wood joist construction at the addition.  The exterior windows are replacements and are in generally in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are generally in fair condition.  Exterior walls consist of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in good condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, stone tile and vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc10e,"Library, Serra Mesa CAMPUS","Library, Serra Mesa",475,3440 Sandrock Rd.,,Serra Mesa,7,32.805367,-117.140386,2015,Poor,65,2306575.69,0,2306575.69,53,1962,Library,General Fund,Public Facility,,Library,LIBRARY,5300,2014,1800,0,0,0,Site:  The site at Serra Mesa Library consists of pedestrian paving and a parking lot.  The parking lot appears to be adequate for the facility and in poor condition. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  The site grading is adequate  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition.  Exterior anodized aluminum windows are original and in poor condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors which are in fair condition.  The wood framed roof coverings are modified bitumen which, is not original and beyond their useful life.  Downspouts, drains, and gutters are beyond their useful life.","Interior Construction:  Wood framed partitions, are original and in fair condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of varnished and painted surfaces, which are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and in poor condition.",Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of galvanized piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which have been replaced more the 20 years ago.  Coils are in poor condition and should be programmed for replacement.  The gas furnace was replaced within the last five years.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts .  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution is original and beyond useful life.  Branch wiring, lighting fixtures, and devices are not original but are beyond their useful life.",Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Serra Mesa Library, Facility #000475, is a single story 5,300 gross square foot building.  The facility was originally built in 1962 and is part of the Library Department and is located in Council District 6. Site:  The site at Serra Mesa Library consists of pedestrian paving and a parking lot.  The parking lot appears to be adequate for the facility and in poor condition. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  The site grading is adequate  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition.  Exterior anodized aluminum windows are original and in poor condition.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors which are in fair condition.  The wood framed roof coverings are modified bitumen which, is not original and beyond their useful life.  Downspouts, drains, and gutters are beyond their useful life. Interior Construction:  Wood framed partitions, are original and in fair condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of varnished and painted surfaces, which are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and in poor condition. Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heater.  Sanitary sewer piping is comprised of galvanized piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which have been replaced more the 20 years ago.  Coils are in poor condition and should be programmed for replacement.  The gas furnace was replaced within the last five years. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts .  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution is original and beyond useful life.  Branch wiring, lighting fixtures, and devices are not original but are beyond their useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
