campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
3c14c6af-10a9-4364-b88a-172e10709135,"Library, North Clairemont CAMPUS","Library, North Clairemont",476,4616 Clairemont Dr.,,Clairemont Mesa,6,32.828307,-117.206449,2015,Good,16,572581.92,8239.2,580821.12,53,1962,Library,General Fund,Public Facility,3,Library,LIBRARY,5852,2014,1800,0,0,1,"Site:  The site at Facility #000476, Library, North Clairemont is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition .  The window seals are in fair condition.  The aluminum frames are not coated and do not utilize a high performance glazing system.  Windows are fixed-pane. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and stone veneer, which are original and in fair condition. Roof covering is modified bitumen which is replacements, with two-thirds of the system replaced with solar panels in 2002 that are in good condition, but the remaining one-third section on the lower level is weathered and in poor condition.  Drains are original and in poor condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in poor condition.  Ceiling finishes are acoustical tiles and are original and in fair condition.",Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains but no rainwater drainage system.  Roof leak issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present. ","Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is replacements and in good condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements and within their expected useful life.   In 2002 the facility was modified with solar panels on the roof.  There are five rows of 28 each, 2’ x 4’ solar panels for a total of 140 on the upper level roof.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000476, Library, North Clairemont, was originally built in 1962.  The facility is a one-story building measuring approximately 5,852 gross square feet and is primarily used as a library.  The facility is part of the Library Department and is located in Council District 6.   Site:  The site at Facility #000476, Library, North Clairemont is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition .  The window seals are in fair condition.  The aluminum frames are not coated and do not utilize a high performance glazing system.  Windows are fixed-pane. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete and stone veneer, which are original and in fair condition. Roof covering is modified bitumen which is replacements, with two-thirds of the system replaced with solar panels in 2002 that are in good condition, but the remaining one-third section on the lower level is weathered and in poor condition.  Drains are original and in poor condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in poor condition.  Ceiling finishes are acoustical tiles and are original and in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains but no rainwater drainage system.  Roof leak issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present.  Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is replacements and in good condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is replacements and within their expected useful life.   In 2002 the facility was modified with solar panels on the roof.  There are five rows of 28 each, 2’ x 4’ solar panels for a total of 140 on the upper level roof. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
1d717c48-48e6-463b-87cb-a3c67b2354e0,"Library, Skyline Hills CAMPUS","Library, Skyline Hills",477,480 S. Meadow Brook Dr.,,Skyline - Paradise Hills,4,32.697783,-117.026612,2015,Poor,36,1057598.84,17633.85,1075232.69,47,1968,Library,General Fund,Public Facility,3,Library,LIBRARY,4400,2015,1800,1,1,1,"Site:The site at Library, Skyline Hills is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood slab for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete brick masonry with exposed aggregate concrete columns with a painted finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Life Safety:Fire protection specialties are not present. ",,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Library, Skyline Hills is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood slab for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete brick masonry with exposed aggregate concrete columns with a painted finish, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in poor condition.  Life Safety:Fire protection specialties are not present.  Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
5aa4fa73-da4f-4c6c-af92-c69a750e6fde,"Library, Oak Park CAMPUS","Library, Oak Park",478,2802 54th St.,,Mid-City:  Eastern Area,4,32.735078,-117.080106,2015,Good,9,288858.69,31051.5,319910.19,47,1968,Library,General Fund,Public Facility,3,Library,LIBRARY,5427,2015,1800,1,1,1,"Site:  The site at Library, Oak Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are generally in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a dual pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront for the main entry and solid wood slab doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer with a painted finish and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Evidence of multiple leaks in valley and roof drain areas. Due to complexity of removing of Solar panels for repairs a replacement is recommended. ",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, and which are replacements and are in fair condition.  Floor finishes included a combination of ceramic tile, vinyl tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main breaker  rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Library, Oak Park is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are generally in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a dual pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront for the main entry and solid wood slab doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of brick veneer with a painted finish and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Evidence of multiple leaks in valley and roof drain areas. Due to complexity of removing of Solar panels for repairs a replacement is recommended.  Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, and which are replacements and are in fair condition.  Floor finishes included a combination of ceramic tile, vinyl tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main breaker  rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
1ed31530-9662-414d-a819-80dba8f1f5df,"Recreation Center, Serra Mesa CAMPUS","Recreation Center, Serra Mesa",480,9020 Village Glen Dr.,92123,Serra Mesa,7,32.805425,-117.133125,2015,Fair,25,1451992.11,40431,1492423.11,51,1964,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10270,2015,1800,1,1,1,"Site:  The site at Serra Mesa Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, however, asphalt should be sealed now.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The exterior windows are original and are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are painted solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with stucco and a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.","Interior Construction:  Interior partitions are a combination of CMU partitions and framed walls with plaster finishes, which are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet in poor condition, vinyl tile and hardwood gym flooring, which are replacements and are in fair condition.  The gym flooring was refinished in 2011.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Most water distribution piping appeared to be original and the sewer piping is assumed to be original and both are in poor condition.  They should be programmed for replacement.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The insulation on the supply and return Freon lines of the two Samsung mini-split units (AC 5 & AC 6) should be replaced soonest and the two units programmed for replacement within the next year or two.",Life Safety:Fire protection specialties are not present except for a standpipe with a fire hose.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Serra Mesa Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, however, asphalt should be sealed now.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The exterior windows are original and are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are painted solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with stucco and a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are a combination of CMU partitions and framed walls with plaster finishes, which are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet in poor condition, vinyl tile and hardwood gym flooring, which are replacements and are in fair condition.  The gym flooring was refinished in 2011.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Most water distribution piping appeared to be original and the sewer piping is assumed to be original and both are in poor condition.  They should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The insulation on the supply and return Freon lines of the two Samsung mini-split units (AC 5 & AC 6) should be replaced soonest and the two units programmed for replacement within the next year or two. Life Safety:Fire protection specialties are not present except for a standpipe with a fire hose. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
27b4ec10-ef18-4490-a291-1a1d6f1c31f0,"Recreation Center, La Jolla CAMPUS","Recreation Center, La Jolla",481,615 Prospect St.,,La Jolla,1,32.843335,-117.277826,2015,Poor,47,2347231.35,20144.25,2367375.6,100,1915,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,7920,2014,1800,0,0,0,"Site:  The site at Facility #000481, Recreation Center, La Jolla is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.  ",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on concrete piers.   The exterior windows are replacements and in fair condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco which are original and in fair condition. Roof covering is wood shake and modified bitumen which are replacements and in poor condition.,Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete, carpet, ,vinyl tile and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces and are replacements and in fair condition.",Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units which are replacements and in fair condition.","Life Safety: The fire sprinkler system is abandoned and replaced with a standpipe, fire hose system within the game room.  There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panelboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is replacements and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older, but are not original. Branch wiring is replacements, but beyond its expected useful life.  ",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000481, Recreation Center, La Jolla, was originally built in 1915.  The facility is a two-story building measuring approximately 7,920 gross square feet and is primarily used as a recreation facility.  The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 1.   Site:  The site at Facility #000481, Recreation Center, La Jolla is generally deemed to be adequate for its current use.  The pedestrian paving is in good condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on concrete piers.   The exterior windows are replacements and in fair condition. Exterior doors are solid core wood for the main entry and solid-core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco which are original and in fair condition. Roof covering is wood shake and modified bitumen which are replacements and in poor condition. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete, carpet, ,vinyl tile and ceramic tile, which are replacements and in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces and are replacements and in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units which are replacements and in fair condition. Life Safety: The fire sprinkler system is abandoned and replaced with a standpipe, fire hose system within the game room.  There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground overhead service supplied by on site primary distribution.  There is a main service panelboard with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is replacements and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older, but are not original. Branch wiring is replacements, but beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
fc79b593-ed88-4616-b59a-de5b674b96ab,"Recreation Center, Tecolote CAMPUS","Recreation Center, Tecolote",482,4675 Tecolote Rd.,,Linda Vista,2,32.774919,-117.200171,2015,Poor,64,578703.43,0,578703.43,44,1971,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,1664,2014,1800,0,0,0,"Site:The site at Tecolote Recreation Center consists of pedestrian paving and lawn, these are in fair condition. The site grading is adequate. Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab which is in fair condition. Exterior walls are wood framed with textured plywood with a painted finish, which are original and in fair condition. Exterior windows are single glazed, sliding aluminum windows. They are original and in fair condition. Window operation is rough due to failing mechanisms. Exterior doors are painted solid core wood and are in poor condition.  The roof coverings are asphalt shingles, which are not original and beyond their useful life. Downspouts and gutters are original and beyond their useful life.",Interior Construction:Wood framed partitions are original and in fair condition. Millwork and cabinets are original and beyond their useful life. Painted wood interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces that have been replaced in the last five years, but, are in fair condition. Floor finishes include a combination of vinyl tile and concrete, which are original and in good condition. Ceiling finishes are a combination of suspended acoustical tiles, which are beyond their useful life, and, painted surfaces in the toilets, which have been replaced within the last five years.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters which are not original and beyond its useful life.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000482, Tecolote Recreation Center, is a single story 1,664 gross square foot building. The facility was originally built in 1971 and is part of the Parks and Recreation - Community Park I Department and is located in Council District 6. Site:The site at Tecolote Recreation Center consists of pedestrian paving and lawn, these are in fair condition. The site grading is adequate. Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab which is in fair condition. Exterior walls are wood framed with textured plywood with a painted finish, which are original and in fair condition. Exterior windows are single glazed, sliding aluminum windows. They are original and in fair condition. Window operation is rough due to failing mechanisms. Exterior doors are painted solid core wood and are in poor condition.  The roof coverings are asphalt shingles, which are not original and beyond their useful life. Downspouts and gutters are original and beyond their useful life. Interior Construction:Wood framed partitions are original and in fair condition. Millwork and cabinets are original and beyond their useful life. Painted wood interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces that have been replaced in the last five years, but, are in fair condition. Floor finishes include a combination of vinyl tile and concrete, which are original and in good condition. Ceiling finishes are a combination of suspended acoustical tiles, which are beyond their useful life, and, painted surfaces in the toilets, which have been replaced within the last five years. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heaters which are not original and beyond its useful life. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
