campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
09138a25-c712-422a-8cbd-2ad01b7f1b45,"Recreation Center, Ocean Beach CAMPUS","Recreation Center, Ocean Beach",483,4726 Santa Monica Ave.,,Ocean Beach,2,32.745065,-117.24541,2015,Poor,46,3386110.73,13776.21,3399886.94,69,1946,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,12918,2014,1800,0,0,0,"Site:The site at Ocean Beach Recreation Center consists of parking lots, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and were replaced in 2012. Pedestrian paving is original and in fair condition. A new access ramp was installed in 2012. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and pier and beam. The substructure system does not present signs of movement.,"Shell:Floor construction is a wood framed floor in fair condition. Exterior walls are concrete which are original and in good condition. Exterior paint is in fair condition and new painting should be scheduled. Exterior painted steel sash windows, which are mostly operable, are original and in poor condition. Exterior doors are solid core wood and were replaced in 2012. Exterior door paint finishes are in fair condition. The roof is a combination of steel trusses and wood infill framing which are in fair condition.  The roof coverings are modified bitumen which have been replaced within the last 20 years. Downspouts, drains and gutters are in fair condition.","Interior Construction:Wood framed partitions with plaster finish are in fair condition. Millwork and cabinets are original and beyond their useful life. Interior doors were replaced in 2012, however, many are scuffed and should be repainted.","Interior Finishes:Wall finishes are painted surfaces that are scuffed, chipped, scraped and in poor condition. A full interior repaint is recommended. Floor finishes included a combination of vinyl tile and painted concrete, which are original and beyond their useful life. Ceiling finishes are painted surfaces and adhered acoustic tiles, which are original and in fair condition. The gymnasium floor is in fair condition. A gymnasium floor refinish should be scheduled. The acoustic tile ceiling in the gym is in fair condition with numerous tiles replaced or in need of replacing.",Plumbing:Plumbing fixtures are not original and beyond their useful life. Domestic water distribution is provided by copper and galvanized piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly gas forced air furnaces, which were replaced more than 20 years ago. Furnaces are in poor condition and should be programmed for replacement.",Life Safety:Sprinklers and fire protection specialties are present. There are several fire hose stations in the facility.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP knife-switch rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded, but, some are failing. The lighting in the gymnasium was replaced in 2012, but, is not very bright.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000483, Ocean Beach Recreation Center, is a single story 12,918 gross square foot building with a partial basement. The facility was originally built in 1946 and is part of the Park and Recreation - Community Park I Department and is located in Council District 2. Site:The site at Ocean Beach Recreation Center consists of parking lots, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and were replaced in 2012. Pedestrian paving is original and in fair condition. A new access ramp was installed in 2012. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and pier and beam. The substructure system does not present signs of movement. Shell:Floor construction is a wood framed floor in fair condition. Exterior walls are concrete which are original and in good condition. Exterior paint is in fair condition and new painting should be scheduled. Exterior painted steel sash windows, which are mostly operable, are original and in poor condition. Exterior doors are solid core wood and were replaced in 2012. Exterior door paint finishes are in fair condition. The roof is a combination of steel trusses and wood infill framing which are in fair condition.  The roof coverings are modified bitumen which have been replaced within the last 20 years. Downspouts, drains and gutters are in fair condition. Interior Construction:Wood framed partitions with plaster finish are in fair condition. Millwork and cabinets are original and beyond their useful life. Interior doors were replaced in 2012, however, many are scuffed and should be repainted. Interior Finishes:Wall finishes are painted surfaces that are scuffed, chipped, scraped and in poor condition. A full interior repaint is recommended. Floor finishes included a combination of vinyl tile and painted concrete, which are original and beyond their useful life. Ceiling finishes are painted surfaces and adhered acoustic tiles, which are original and in fair condition. The gymnasium floor is in fair condition. A gymnasium floor refinish should be scheduled. The acoustic tile ceiling in the gym is in fair condition with numerous tiles replaced or in need of replacing. Plumbing:Plumbing fixtures are not original and beyond their useful life. Domestic water distribution is provided by copper and galvanized piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly gas forced air furnaces, which were replaced more than 20 years ago. Furnaces are in poor condition and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present. There are several fire hose stations in the facility. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP knife-switch rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded, but, some are failing. The lighting in the gymnasium was replaced in 2012, but, is not very bright. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
840198b4-e519-4872-83f7-0e9470b83995,"Recreation Center, Presidio CAMPUS","Recreation Center, Presidio",484,2811 Jackson St.,92110,Old San Diego,3,32.758186,-117.196061,2015,Poor,35,1641639.28,28117.5,1669756.78,69,1946,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,8527,2015,1800,1,1,0,Site:The site at Presidio Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  The surface finish of an outdoor basketball court is deteriorated; a new finish should be programmed now.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The roof construction is steel joists in the gym and original wood framing in fair condition.  The exterior windows at the office-kitchen are original and are in poor condition newer dual glazed windows were installed in the toilets are in fair condition.   Original window operation is rough due to failing mechanisms.  Exterior doors are solid core wood were replaced in 2013, exterior doors are replacements and are in fair condition.  Exterior walls are cast-in-place concrete, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  No access to the roof used Google Earth to assume type.  Reportedly there are no leaks.",Interior Construction:  Interior cast concrete and wood framed partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included vinyl tile in outside of the gym and hardwood flooring in the gym, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas unit heaters, which are replacements and in poor condition.  All unit heaters should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  The electrical supply for the unit heaters is through an in-line screw-in fuse to a toggle switch.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  The surface finish of an outdoor basketball court is deteriorated; a new finish should be programmed now. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The roof construction is steel joists in the gym and original wood framing in fair condition.  The exterior windows at the office-kitchen are original and are in poor condition newer dual glazed windows were installed in the toilets are in fair condition.   Original window operation is rough due to failing mechanisms.  Exterior doors are solid core wood were replaced in 2013, exterior doors are replacements and are in fair condition.  Exterior walls are cast-in-place concrete, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.  No access to the roof used Google Earth to assume type.  Reportedly there are no leaks. Interior Construction:  Interior cast concrete and wood framed partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included vinyl tile in outside of the gym and hardwood flooring in the gym, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas unit heaters, which are replacements and in poor condition.  All unit heaters should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  The electrical supply for the unit heaters is through an in-line screw-in fuse to a toggle switch.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
249f6b4f-8a73-4ccc-94b8-92acfb90bb46,"Clubhouse, Tennis Lounge","Clubhouse, Tennis Lounge",485,"#Morley Field Dr., Balboa Pk",,Balboa Park,3,32.740123,-117.141004,2015,Good,10,140140.98,21930,162070.98,47,1968,Concessions,General Fund,Balboa Park,4,Park And Recreation,CLUBHOUSE,2524,2015,1800,0,0,1,"Site:  The site at Clubhouse, Tennis Lounge/Concession is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are hollow metal doors with hollow metal frames for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and vertical wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of plaster, tile, and, which are replacements and are in good condition.  Floor finishes included a combination of carpet, ceramic tile and resilient flooring which are replacements and are in good condition.  Ceiling finishes are painted surfaces and exposed wood, and are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which are replacements and in good condition.  ","Life Safety:Fire protection specialties are not present.  Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition , however due to reported issues with manufacture of the main panel and branch panels the system should be scheduled for replacement. Branch lighting have been upgraded.",,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Clubhouse, Tennis Lounge/Concession is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are hollow metal doors with hollow metal frames for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and vertical wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and, which are replacements and are in good condition.  Floor finishes included a combination of carpet, ceramic tile and resilient flooring which are replacements and are in good condition.  Ceiling finishes are painted surfaces and exposed wood, and are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which are replacements and in good condition.   Life Safety:Fire protection specialties are not present.  Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition , however due to reported issues with manufacture of the main panel and branch panels the system should be scheduled for replacement. Branch lighting have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc005,"Recreation Center, North Park (001334)(001063) CAMPUS","Recreation Center, North Park (001334)(001063)",488,4044 Idaho St.,,Greater North Park,3,32.750904,-117.134116,2015,Poor,64,4148668,0,4148668,68,1947,Recreation Center,General Fund,Public Facility,4,Park And Recreation,COMMUNITY SERVICE CENTER,11000,2014,1800,1,0,1,Site:The site at North Park Recreation Center consists of pedestrian paving and is in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are not original and are in poor condition.  Window seals do not exist.  The aluminum frames are anodized and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal.  The exterior doors are in fair condition.  Exterior walls are a combination of concrete and concrete masonry unit with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are not original and in poor condition.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in poor condition. Interior doors are not original and are in poor condition.,"Interior Finishes:Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  The wooden floor in the gymnasium has been refinished and is in good condition.  Ceiling finishes are acoustical tile and painted surfaces, which are in poor condition.",Plumbing:Plumbing fixtures are in poor condition.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No visual problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a combination of gas-fired forced air and gas fan coil units, which are in fair condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  This system is only provided in limited buildings.  This system appears to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are in fair condition.  Branch wiring, lighting fixtures and devices are not original and are in poor condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000488, North Park Recreation Center, was originally built in 1947.  The facility consists of three one-story buildings that measure approximately 11,000 total gross square feet and are primarily used as a recreation center.  The facility is part of the Parks and Recreation Department and is located in Council District 3. Site:The site at North Park Recreation Center consists of pedestrian paving and is in fair condition.  The site landscaping is mature and in fair condition.  The site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are not original and are in poor condition.  Window seals do not exist.  The aluminum frames are anodized and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal.  The exterior doors are in fair condition.  Exterior walls are a combination of concrete and concrete masonry unit with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are not original and in poor condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in poor condition. Interior doors are not original and are in poor condition. Interior Finishes:Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  The wooden floor in the gymnasium has been refinished and is in good condition.  Ceiling finishes are acoustical tile and painted surfaces, which are in poor condition. Plumbing:Plumbing fixtures are in poor condition.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No visual problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a combination of gas-fired forced air and gas fan coil units, which are in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  This system is only provided in limited buildings.  This system appears to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are in fair condition.  Branch wiring, lighting fixtures and devices are not original and are in poor condition. Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
068240f7-09e0-46ae-956c-b4ec9cc59dd7,"Recreation Center, Colina Del Sol CAMPUS","Recreation Center, Colina Del Sol",491,5319 Orange Ave.,,Mid-City:  City Heights,9,32.752743,-117.080151,2015,Poor,33,2863068.87,34667.55,2897736.42,53,1962,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,15440,2015,1800,1,1,0,"Site:  The site at Recreation Center, Colina Del Sol is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood frame construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and use a single pane glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, and which are original and are in poor condition.  Floor finishes included a combination of wood, vinyl tile and concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are  unit heaters which are replacements and in fair condition",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Recreation Center, Colina Del Sol is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is wood frame construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and use a single pane glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, and which are original and are in poor condition.  Floor finishes included a combination of wood, vinyl tile and concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are  unit heaters which are replacements and in fair condition Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3ec86bf3-ce69-4018-a27b-e8514b4e4306,"Adult Center, E. San Diego (L) CAMPUS","Adult Center, E. San Diego (L)",493,4077 Fairmount Ave.,92105,Mid-City:  City Heights,9,32.750968,-117.10068,2015,Fair,28,336411.12,48431.25,384842.37,77,1938,Senior Center,General Fund,Community Service,4,Park And Recreation,SENIOR CENTER,2280,2016,1800,0,0,1,Site:The site at East San Diego Adult Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and is in fair condition.  In general the site grading is mature and in good condition.  Site fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade and concrete footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and wood frames are painted and utilize a standard glazing system.  Window operation is operational.  Exterior doors are solid core wood for the main entry and additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of built up and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.  There are some broken clay tiles, which need to be replaced; and the gutters across the front of the facility are in poor condition, see L2 deficiencies.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and replacements and are in fair condition.,"Interior Finishes:Wall finishes are a combination of plaster and gypsum board painted surfaces and tile, which are original and replacements and are in fair condition.  Floor finishes included a combination of ceramic tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are plaster painted surfaces and sprayed on acoustical ceilings and are original and in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  There was no access to the water heater, facility occupant did not have a key, but reportedly it is old.  No other issues were reported to the assessment team.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately RTU Package and split DX units, which are replacements and in poor condition.  Coils were in poor condition and the units and ductwork should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life.  Estimate the electrical system to be circa 1970 and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at East San Diego Adult Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and is in fair condition.  In general the site grading is mature and in good condition.  Site fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade and concrete footings.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair to poor condition.  The aluminum frames are coated and wood frames are painted and utilize a standard glazing system.  Window operation is operational.  Exterior doors are solid core wood for the main entry and additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of built up and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.  There are some broken clay tiles, which need to be replaced; and the gutters across the front of the facility are in poor condition, see L2 deficiencies. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and replacements and are in fair condition. Interior Finishes:Wall finishes are a combination of plaster and gypsum board painted surfaces and tile, which are original and replacements and are in fair condition.  Floor finishes included a combination of ceramic tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are plaster painted surfaces and sprayed on acoustical ceilings and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  There was no access to the water heater, facility occupant did not have a key, but reportedly it is old.  No other issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately RTU Package and split DX units, which are replacements and in poor condition.  Coils were in poor condition and the units and ductwork should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life.  Estimate the electrical system to be circa 1970 and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
