campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
80466d26-0ab8-432a-a604-3e03e794daf2,"Recreation Center, Cadman CAMPUS","Recreation Center, Cadman",495,4280 Avati Dr.,,Clairemont Mesa,2,32.820259,-117.21483,2015,Poor,31,476300.62,13372.67,489673.29,44,1971,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2800,2014,1800,0,0,1,"Site:  The site at Facility #000495, Recreation Center, Cadman is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be shared with adjacent park facilities. It appears to be in good condition.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of brick veneer and wood siding, which are original and in fair condition. The roof covering is asphalt shingles which is a replacement and is in good condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of concrete and vinyl tile, which are replacements and in poor condition. Ceiling finishes are acoustical tiles and painted surfaces that are replacements and in fair condition.",Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which are replacements and in poor condition. The single fan coil unit appears to be strictly for heat with no condensing unit connected for cooling. Regardless, the unit is not adequately sized to maintain the square footage associated with the facility.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.  ",Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is replacements and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements and within its expected useful life.  ,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000495, Recreation Center, Cadman, was originally built in 1971. The facility is a one-story building measuring approximately 2,800 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 6.   Site:  The site at Facility #000495, Recreation Center, Cadman is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition.  Pedestrian paving is original. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be shared with adjacent park facilities. It appears to be in good condition. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are a combination of brick veneer and wood siding, which are original and in fair condition. The roof covering is asphalt shingles which is a replacement and is in good condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of concrete and vinyl tile, which are replacements and in poor condition. Ceiling finishes are acoustical tiles and painted surfaces that are replacements and in fair condition. Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which are replacements and in poor condition. The single fan coil unit appears to be strictly for heat with no condensing unit connected for cooling. Regardless, the unit is not adequately sized to maintain the square footage associated with the facility. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is replacements and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements and within its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
62202714-2410-4f54-a5e8-8828ba24d7d0,"Recreation Center, Memorial CAMPUS","Recreation Center, Memorial",496,2902 Marcy Ave.,92113,"Southeastern San Diego, Southeastern",8,32.698462,-117.131486,2015,Good,17,1294616.96,10650,1305266.96,71,1944,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,13060,2015,1800,1,1,0,"Site:The site at Memorial Recreation Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The 1944 structure was involved in a fire in 1994.  A small portion of the old building was reused, the gym renewed, and a significant office/multi-purpose addition was added along the east side of the gym.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing in fair condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The hollow metal frames are coated and utilize a single glazing system.  Windows are fixed in place.  Exterior doors are hollow metal for the main entry and for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of cast-in-place concrete and concrete masonry units with a painted finish, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements on the gymnasium and original on the 1994 addition and both are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The facility was constructed in 1944.  However, in 1994 the majority of the facility was renovated and an addition of approximately 8,000 GSF was constructed.  What appears to be the original locker room was not renovated and is in poor condition and should be programmed for renovation.  The responses in this survey treat the 1994 renewal as “original” construction.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included are a combination of hardwood gym flooring (scheduled for renewal in 2015), VCT flooring in fair condition, and ceramic tile in toilets in fair condition.  Ceiling finishes are painted surfaces, which are in fair condition.","Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The plumbing fixtures in use are in the 1994 addition; there are some fixtures in the original locker room, but they appear to be abandoned in place.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: automated fire suppression for the kitchen hood, and two hose stations in the gymnasium.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.  However, the fire suppression system on the kitchen vent hood is reportedly beyond its’ useful life and should be programmed for replacement.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  The electric meter room and service entrance are in the 1994 addition and are original to that construction.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Memorial Recreation Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The 1944 structure was involved in a fire in 1994.  A small portion of the old building was reused, the gym renewed, and a significant office/multi-purpose addition was added along the east side of the gym. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing in fair condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The hollow metal frames are coated and utilize a single glazing system.  Windows are fixed in place.  Exterior doors are hollow metal for the main entry and for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of cast-in-place concrete and concrete masonry units with a painted finish, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements on the gymnasium and original on the 1994 addition and both are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The facility was constructed in 1944.  However, in 1994 the majority of the facility was renovated and an addition of approximately 8,000 GSF was constructed.  What appears to be the original locker room was not renovated and is in poor condition and should be programmed for renovation.  The responses in this survey treat the 1994 renewal as “original” construction. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included are a combination of hardwood gym flooring (scheduled for renewal in 2015), VCT flooring in fair condition, and ceramic tile in toilets in fair condition.  Ceiling finishes are painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The plumbing fixtures in use are in the 1994 addition; there are some fixtures in the original locker room, but they appear to be abandoned in place. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include: automated fire suppression for the kitchen hood, and two hose stations in the gymnasium.  These systems are provided in the egress areas.  Visually these systems appear to be in fair condition.  However, the fire suppression system on the kitchen vent hood is reportedly beyond its’ useful life and should be programmed for replacement. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  The electric meter room and service entrance are in the 1994 addition and are original to that construction. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
e1c6469a-dbcf-4d43-99ab-181754af9132,"Recreation Center, Pacific Beach CAMPUS","Recreation Center, Pacific Beach",497,1405 Diamond St.,,Pacific Beach,2,32.801594,-117.244964,2015,Poor,37,2637290.69,43972.5,2681263.19,67,1948,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,12800,2014,1800,0,0,0,"Site:  The site at Facility #000497, Recreation Center, Pacific Beach is generally deemed to be adequate for its current use. The roadways and pedestrian paving are in good condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The wood frames are not coated and do not utilize a high performance glazing system. Window operation is non-operational. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are replacements and are in poor condition. Exterior walls are a combination of brick and stucco, which are original and in fair condition. The roof covering is modified bitumen which is a replacement and in fair condition. Downspouts and drains are replacements and in fair condition. There are no gutters. Evidence of roof leaks was apparent in several rooms and reported by the local occupying staff.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are replacements and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces which are original and in fair condition. Floor finishes include a combination of carpet, wood, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are exposed painted structure and acoustical tiles, which are replacements and in poor condition.","Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are roof drains, but, no rainwater drainage system. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominately divided between split DX units, for the game rooms and office areas, and a package roof top unit (RTU), for the gym which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.",Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a Federal Pacific brand main service panel board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution are replacements and in good condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. New fixtures were installed in 2010 and are in good condition. Branch wiring is replacements and has been upgraded.  ,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.  ,"Facility #000497, Recreation Center, Pacific Beach, was originally built in 1948. The facility is a two-story building measuring approximately 12,800 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 2.   Site:  The site at Facility #000497, Recreation Center, Pacific Beach is generally deemed to be adequate for its current use. The roadways and pedestrian paving are in good condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The wood frames are not coated and do not utilize a high performance glazing system. Window operation is non-operational. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are replacements and are in poor condition. Exterior walls are a combination of brick and stucco, which are original and in fair condition. The roof covering is modified bitumen which is a replacement and in fair condition. Downspouts and drains are replacements and in fair condition. There are no gutters. Evidence of roof leaks was apparent in several rooms and reported by the local occupying staff. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are replacements and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are painted surfaces which are original and in fair condition. Floor finishes include a combination of carpet, wood, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are exposed painted structure and acoustical tiles, which are replacements and in poor condition. Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are roof drains, but, no rainwater drainage system.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) units are predominately divided between split DX units, for the game rooms and office areas, and a package roof top unit (RTU), for the gym which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a Federal Pacific brand main service panel board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution are replacements and in good condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. New fixtures were installed in 2010 and are in good condition. Branch wiring is replacements and has been upgraded.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility.  "
3d25a7d6-7b9c-4a31-a0ec-df4bd2937491,"Comfort Station, Emerald Hills CAMPUS","Comfort Station, Emerald Hills",503,5662 Bethune Ct.,92114,"Encanto Neighborhoods, Southeastern",4,32.721215,-117.074443,2015,Poor,42,85645.37,1920,87565.37,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,528,2015,1800,0,0,1,"Site:The site at Emerald Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are hollow metal for the service door.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition; however, screen walls at the toilet entries are cracked from corroded reinforcing.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  The coating in the roof deck is beginning to peel and should be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in fair condition.  Ceiling finishes are painted concrete surfaces and are replacements and in fair condition.  However, all interior finishes should be scheduled for renewal in 2019.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron, ABS, and PVC piping.  No issues were reported to the assessment team.  The domestic water distribution system appears to be in poor condition; plumbing fixtures and domestic water distribution system should be programmed for replacement.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Emerald Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are hollow metal for the service door.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition; however, screen walls at the toilet entries are cracked from corroded reinforcing.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  The coating in the roof deck is beginning to peel and should be programmed for replacement. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in fair condition.  Ceiling finishes are painted concrete surfaces and are replacements and in fair condition.  However, all interior finishes should be scheduled for renewal in 2019. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron, ABS, and PVC piping.  No issues were reported to the assessment team.  The domestic water distribution system appears to be in poor condition; plumbing fixtures and domestic water distribution system should be programmed for replacement. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
4d020575-5094-42a9-9f02-288713950fb8,Casa Del Prado and Theatre (L) CAMPUS,Casa Del Prado and Theatre (L),505,1650 El Prado,92101,Balboa Park,3,32.731663,-117.148694,2015,Good,11,8977485.39,293355,9270840.39,99,1916,Theatre,General Fund,Balboa Park,3,Park And Recreation,THEATER,169170,2016,1800,0,1,1,"Site:The site at Casa Del Prado and Theater is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The facility is recorded as being built in 1916, however it was completely reconstructed in 1971.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are replacements and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are a combination of solid core wood for the entry doors and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and in fair condition.  Exterior walls are a combination of cast-in-place concrete and concrete masonry units with a plastered and painted finish, which are original and in fair condition.  Roof coverings are a combination of single-ply membrane and clay tile, which are replacements in good condition.  Downspouts, drains, and gutters are replacements in good condition.",Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of vinyl tile, carpet, wood, and ceramic tile, which are original and in fair condition.  Ceiling finishes are original painted surfaces and acoustical tiles in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements in good condition.  Some of the heating and chilled water pumps were in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are mostly original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Casa Del Prado and Theater is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The facility is recorded as being built in 1916, however it was completely reconstructed in 1971. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are replacements and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are a combination of solid core wood for the entry doors and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and in fair condition.  Exterior walls are a combination of cast-in-place concrete and concrete masonry units with a plastered and painted finish, which are original and in fair condition.  Roof coverings are a combination of single-ply membrane and clay tile, which are replacements in good condition.  Downspouts, drains, and gutters are replacements in good condition. Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of vinyl tile, carpet, wood, and ceramic tile, which are original and in fair condition.  Ceiling finishes are original painted surfaces and acoustical tiles in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements in good condition.  Some of the heating and chilled water pumps were in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are mostly original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
bf199571-7579-4ee1-b88b-08c29a4e9523,"Comfort Station, 28th and Grape CAMPUS","Comfort Station, 28th and Grape",508,28th St. and Grape St.,92104,Balboa Park,3,32.727036,-117.134808,2015,Poor,36,86939.61,810,87749.61,53,1962,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,609,2015,1800,0,0,1,"Site:The site at 28th & Grape Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of cast-in-place concrete in fair condition with some areas of spalling.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and painted metal for service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof.",Interior Construction:Interior partitions are original and are in fair condition.  There is no millwork or interior doors.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete floors, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping; the copper piping is used for the vents.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at 28th & Grape Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of cast-in-place concrete in fair condition with some areas of spalling.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and painted metal for service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof. Interior Construction:Interior partitions are original and are in fair condition.  There is no millwork or interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete floors, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping; the copper piping is used for the vents.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
