campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
2506f349-f17e-4974-825f-c950faa7100d,"Comfort Station, Golden Hills CAMPUS","Comfort Station, Golden Hills",509,#25th St and Golden Hill Dr. At The Park,92102,Balboa Park,3,32.720529,-117.140459,2015,Fair,28,67021.28,4056,71077.28,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,"Site:The site at Golden Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is constructed as a cast-in-place concrete slab with localized areas of spalling on the bottom.  There are no windows.  Exterior doors are chain-link gates toilet entries and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Interior and exterior wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted concrete surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Golden Hills Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is constructed as a cast-in-place concrete slab with localized areas of spalling on the bottom.  There are no windows.  Exterior doors are chain-link gates toilet entries and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Interior and exterior wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted concrete surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b16c5bf6-5a96-47a8-90ef-313baa75177a,"Comfort Station, Morley Field, Schneider(Jacaranda Dr.) CAMPUS","Comfort Station, Morley Field, Schneider(Jacaranda Dr.)",510,#Jacaranda Dr.,,Balboa Park,3,32.740226,-117.136061,2015,Poor,70,229509.74,2720.64,232230.38,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,"Site:  The site at Comfort Station, Morley Field (Jacaranda Dr.) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are hollow metal doors with hollow metal frames for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consisted of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a painted concrete deck .Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting has been upgraded and branch wiring is original and beyond its useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Morley Field (Jacaranda Dr.) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are hollow metal doors with hollow metal frames for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consisted of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are a painted concrete deck .Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting has been upgraded and branch wiring is original and beyond its useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
d886c75d-d882-46de-abbd-02d3896a96cc,"Recreation Center, Santa Clara Point CAMPUS","Recreation Center, Santa Clara Point",511,1008 Santa Clara Pl.,,Mission Bay Park,2,32.783534,-117.249059,2015,Poor,60,1643085.58,2994.66,1646080.24,67,1948,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,5032,2014,1800,0,0,0,"Site:The site at Santa Clara Point Recreation Center consists of landscaping and pedestrian paving. Pedestrian paving is original and in fair condition. The site landscaping is mature. The lawns are in poor condition, while plantings and trees are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab. Exterior walls are wood framing with vertical board and batten siding with a painted finish, which are in fair condition. Repainting should be scheduled in 2019. Exterior windows are a combination of original wood single hung and hoppers, painted aluminum sliding windows in the bayside room and newer vinyl clad single hung in the main activity room. The wood windows are not operable and should be replaced. The aluminum and vinyl windows are operable. Exterior doors are painted solid core wood and in fair condition. The roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last 15 years. Downspouts, drains and gutters are beyond their useful life.",Interior Construction:Wood framed partitions are mostly original and in fair condition. Millwork and cabinets are a combination of original and newer casework which are in fair condition. Interior doors are painted wood in fair to poor condition.,"Interior Finishes:Wall finishes are painted surfaces, which are in fair to poor condition. Floor finishes included a combination of vinyl tile and ceramic tile, which are past their useful life. Ceiling finishes are painted surfaces, which are in fair condition.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of a combination of galvanized and cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly gas unit heaters, which are not original and beyond their useful life. Additionally, there is one forced air gas furnace.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded, but, some are failing.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000511, Santa Clara Point Recreation Center, is a single story 5,032 gross square foot building. The facility was originally built in 1948, is part of the Park and Recreation - Community Park I Department and is located in Council District 2. Site:The site at Santa Clara Point Recreation Center consists of landscaping and pedestrian paving. Pedestrian paving is original and in fair condition. The site landscaping is mature. The lawns are in poor condition, while plantings and trees are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab. Exterior walls are wood framing with vertical board and batten siding with a painted finish, which are in fair condition. Repainting should be scheduled in 2019. Exterior windows are a combination of original wood single hung and hoppers, painted aluminum sliding windows in the bayside room and newer vinyl clad single hung in the main activity room. The wood windows are not operable and should be replaced. The aluminum and vinyl windows are operable. Exterior doors are painted solid core wood and in fair condition. The roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last 15 years. Downspouts, drains and gutters are beyond their useful life. Interior Construction:Wood framed partitions are mostly original and in fair condition. Millwork and cabinets are a combination of original and newer casework which are in fair condition. Interior doors are painted wood in fair to poor condition. Interior Finishes:Wall finishes are painted surfaces, which are in fair to poor condition. Floor finishes included a combination of vinyl tile and ceramic tile, which are past their useful life. Ceiling finishes are painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of a combination of galvanized and cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly gas unit heaters, which are not original and beyond their useful life. Additionally, there is one forced air gas furnace. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices have been upgraded, but, some are failing. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
95ee2fc1-4e34-4a3a-90c5-ed25f2403964,"Recreation Center, Golden Hill 2600 Golf Course Dr. CAMPUS","Recreation Center, Golden Hill 2600 Golf Course Dr.",512,2743 Golf Course Dr.,92102,Balboa Park,3,32.720913,-117.137486,2015,Poor,31,1810764.46,135073.5,1945837.96,51,1964,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10503,2015,1800,1,1,0,Site:The site at Golden Hill Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is steel trusses at the gym and wood framing. The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The extruded aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of hardwood gym flooring, vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and adhered acoustical tiles, and are replacements and in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, the plumbing piping appears to be original and the water supply line in the women’s restroom appeared to be leaking in the wall near a flush valve.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.  The gas-fired duct furnace and air handler for the gymnasium are reportedly not working and should be programmed for replacement.","Life Safety:Fire protection specialties are not present.  However, there is a fire hose standpipe in and a fire extinguisher the gymnasium.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Golden Hill Recreation Center is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is steel trusses at the gym and wood framing. The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The extruded aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of hardwood gym flooring, vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and adhered acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, the plumbing piping appears to be original and the water supply line in the women’s restroom appeared to be leaking in the wall near a flush valve. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.  The gas-fired duct furnace and air handler for the gymnasium are reportedly not working and should be programmed for replacement. Life Safety:Fire protection specialties are not present.  However, there is a fire hose standpipe in and a fire extinguisher the gymnasium.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a0,"Chapel, Old Adobe (L) CAMPUS","Chapel, Old Adobe (L)",516,3963 Conde St.,,Old San Diego,3,32.751633,-117.194281,2015,Poor,53,404289.1,3273.75,407562.85,96,1919,Community Center,General Fund,Museum,,Park And Recreation,CHAPEL,1400,2014,1800,0,0,1,Site:  The site at 3963 Conde Street is generally deemed to be adequate for its current use.  Parking lots and roadways are not present for the facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of spread footings.  The substructure system presents signs of movement.,"Shell: Floor construction is a wood frame.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The wood frames are coated with a glazing system.  Window operation is smooth.  Exterior doors are wood for the main entry and wood for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are painted stucco on dried clay brick, which are original and in fair condition with stress cracks evident in several locations.  Roof coverings are a combination of wood shingle, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are a combination of finished wood and painted surfaces, which are replacements and in fair condition.  Floor finishes are wood, which are original and in good condition.  Ceiling finishes are painted surfaces, which are replacements that are in good condition.",Plumbing: Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.Life Safety: Sprinklers and fire protection specialties are not present.  ",,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000516, Old Adobe Chapel, was originally built in 1919, however, the Chapel was rebuilt in 1937.  The facility is a one-story building measuring approximately 1,400 gross square feet and is primarily used as a community facility.  The facility is part of the Park and Recreation - Community Parks II and is located in Council District 2.   Site:  The site at 3963 Conde Street is generally deemed to be adequate for its current use.  Parking lots and roadways are not present for the facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of spread footings.  The substructure system presents signs of movement. Shell: Floor construction is a wood frame.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The wood frames are coated with a glazing system.  Window operation is smooth.  Exterior doors are wood for the main entry and wood for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are painted stucco on dried clay brick, which are original and in fair condition with stress cracks evident in several locations.  Roof coverings are a combination of wood shingle, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and in good condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are a combination of finished wood and painted surfaces, which are replacements and in fair condition.  Floor finishes are wood, which are original and in good condition.  Ceiling finishes are painted surfaces, which are replacements that are in good condition. Plumbing: Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc098,"Clubhouse, Golf,  Presidio Hills Golf Course (L) CAMPUS","Clubhouse, Golf,  Presidio Hills Golf Course (L)",517,"#Juan St., Old Town",,Old San Diego,3,32.75636,-117.196787,2015,Poor,73,349582.74,0,349582.74,67,1948,Recreation Center,General Fund,Commercial,,Real Estate Assets,CLUBHOUSE,1024,2014,1800,0,0,1,"Site:  The site at Clubhouse, Golf, Presidio Hills Golf Course is generally deemed to be adequate for its current use. The parking is in poor condition. Pedestrian paving is not original and in fair condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are not original and in poor condition. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are not original and are in poor condition. Exterior walls are adobe and in good condition. Roof coverings are clay barrel which are original and are in fair condition. ,Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are not original and in poor condition. Interior doors are not original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces, which are not original and in poor condition. Floor finishes include a combination of concrete, which is original and carpet, which is not original and in poor condition.  Ceiling finishes are exposed unfinished structure and is original and in fair condition.",Plumbing: Plumbing fixtures are not original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of PVC piping. ,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical distribution is routed from a single disconnect with a 40 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution are not original and are in fair condition. Branch lighting and wiring are not original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000517, Clubhouse, Golf, Presidio Hills Golf Course, was originally built in 1810 and restored in 1931. It is designated as Historical Landmark No. 74. The facility is a one-story building measuring approximately 1,024 gross square feet and is primarily used as a recreation facility. The facility is part of the Parks and Recreation Department and is located in Council District 2.   Site:  The site at Clubhouse, Golf, Presidio Hills Golf Course is generally deemed to be adequate for its current use. The parking is in poor condition. Pedestrian paving is not original and in fair condition. The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are not original and in poor condition. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are not original and are in poor condition. Exterior walls are adobe and in good condition. Roof coverings are clay barrel which are original and are in fair condition.  Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are not original and in poor condition. Interior doors are not original and in poor condition. Interior Finishes: Wall finishes are painted surfaces, which are not original and in poor condition. Floor finishes include a combination of concrete, which is original and carpet, which is not original and in poor condition.  Ceiling finishes are exposed unfinished structure and is original and in fair condition. Plumbing: Plumbing fixtures are not original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of PVC piping.  Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical distribution is routed from a single disconnect with a 40 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution are not original and are in fair condition. Branch lighting and wiring are not original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3d9325e5-3233-42d5-b52d-7e801089e7a7,"Comfort Station, 1, Kearny Mesa Park CAMPUS","Comfort Station, 1, Kearny Mesa Park",520,#Armstrong St.,92111,Clairemont Mesa,6,32.801451,-117.167205,2015,Fair,23,89935.31,0,89935.31,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,959,2015,1800,0,0,1,"Site:The site at Kearny Mesa Park #1 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted wood for the service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.","Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.  Interior and exterior painting should be renewed now.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Kearny Mesa Park #1 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted wood for the service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.  Interior and exterior painting should be renewed now. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
