campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
9f1b8b29-4cf2-4a41-b33e-4425863c2dbe,"Comfort Station, W. Bonita Cove CAMPUS","Comfort Station, W. Bonita Cove",521,1100 W. Mission Bay Dr.,,Mission Bay Park,2,32.770653,-117.248611,2015,Fair,21,85263.29,4554,89817.29,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1116,2015,1800,0,0,1,"Site:  The site at Comfort Station, West Bonita Cove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and solid wood slab for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a painted finish which are original and are in fair condition.  Roof coverings are concrete tile and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Walls consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes sealed concrete, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Due to reported breaker issues panel should be replaced. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, West Bonita Cove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and solid wood slab for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a painted finish which are original and are in fair condition.  Roof coverings are concrete tile and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Walls consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes sealed concrete, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Due to reported breaker issues panel should be replaced. Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4307,"Comfort Station, North Crown Point CAMPUS","Comfort Station, North Crown Point",522,#Lamont & Crown Point Dr.,,Pacific Beach,2,32.789753,-117.233003,2015,Poor,67,420773.76,0,420773.76,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1440,2014,1800,0,0,0,,,,,,,,,,,,"Facility #000522, North Crown Point Comfort Station was originally built in 1961.  The facility is a one-story building measuring approximately 1,440 gross square feet and is primarily used as a public restroom facility.  The facility is part of the Park and Recreation Department and is located in Council District 2. This assessment and the accompanying reports are based on a limited desktop review of available facility maintenance data and the 2009 condition assessment.  A complete facility condition assessment and physical walk down is scheduled for Fiscal Year 2015.  This report will be further updated at that time."
5e6a2bc0-f203-40e6-8412-1e63958a606e,"Comfort Station, Golden Hill","Comfort Station, Golden Hill",525,#27th St. and Russ Blvd.,92102,Balboa Park,3,32.719642,-117.136545,2015,Poor,34,101781.67,0,101781.67,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,776,2015,1800,0,0,1,"Site:The site at Golden Hill/Russ Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition. In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is constructed of a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and solid core wood service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  There is no millwork.  There is one interior door, which is in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Golden Hill/Russ Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition. In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is constructed of a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and solid core wood service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  There is no millwork.  There is one interior door, which is in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
20171f96-6dac-4de6-876b-e4f29852f789,"Comfort Station, Cabrillo Heights Park CAMPUS","Comfort Station, Cabrillo Heights Park",524,#Hurlbut St. & Hurlbut Pl.,92109,Serra Mesa,7,32.805294,-117.147519,2015,Poor,42,117934.05,0,117934.05,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,704,2015,1800,0,0,1,"Site:The site at Cabrillo Heights Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not the comfort station.  Pedestrian paving is original and in good condition.  The general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  The roof structure is a cast-in-place concrete roof in fair condition.  Roof coverings are assumed to be an applied coating as there was no access, which are replacements and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  One interior door is original and is in poor condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.  Interior finishes should be replaced now.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are within their expected useful life.","Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Cabrillo Heights Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not the comfort station.  Pedestrian paving is original and in good condition.  The general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  The roof structure is a cast-in-place concrete roof in fair condition.  Roof coverings are assumed to be an applied coating as there was no access, which are replacements and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  One interior door is original and is in poor condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.  Interior finishes should be replaced now. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4308,"Museum, Villa Montezuma (L) CAMPUS","Museum, Villa Montezuma (L)",526,1925 K St.,92102,"Southeastern San Diego, Southeastern",8,32.708152,-117.146112,2015,Good,12,229301.46,26634.75,255936.21,128,1887,Museum,General Fund,Museum,4,Park And Recreation,Parks/Recreation – Museum,3720,2016,1800,0,0,0,Site:The site at Villa Montezuma Museum is a historic property and generally deemed to be adequate for it’s current use.  Pedestrian paving sections have been replaced and are in fair condition.  The pedestrian paving from the sidewalk to the main entry stairs is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting is in poor condition. Cobblestone site walls are original and in poor condition.  Gates and fencing operate as designed but portions are damaged and missing and are in poor condition.,Substructure:The foundations are comprised of slab on grade with CMU basement walls that are semi-exposed.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade at the basement floor and wood framing at the first, second and third floors.  The exterior historic windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and solid core wood for the additional doors.  The exterior doors are original and in poor condition.  Exterior walls are a combination of painted wood siding and trim, which are original and in poor condition. In addition, the partially exposed basement walls are painted CMU which are replacements and in good condition.  Roof coverings are wood shake shingles, which are replacements and in good condition.  Downspouts and gutters are in fair condition.",Interior Construction:Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of wood, wallpaper, and painted surfaces which are a mixture of original and replacements in fair condition.  Floor finishes included a combination of concrete, wood, tile, carpet, and linoleum, which are a mixture of original and replacements in fair condition. Ceiling finishes are wood, painted plaster, painted gypsum board, and painted bead board, which are a mixture of original and replacements in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition, but beyond their expected service life.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) consists of one split DX units, which is a replacement and in poor condition.","Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, monitored fire alarms and wet sprinklers in limited areas.  These systems are provided limited areas only.  Visually these systems appear to be in fair condition.","Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP disconnect rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed in some required areas.  Electrical service and distribution replacements are in fair condition.  Branch lighting and wiring are replacements and have been upgraded, but some are failing. Additional consideration is recommended for historical lighting fixtures, which are utilized in some areas.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Villa Montezuma Museum is a historic property and generally deemed to be adequate for it’s current use.  Pedestrian paving sections have been replaced and are in fair condition.  The pedestrian paving from the sidewalk to the main entry stairs is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting is in poor condition. Cobblestone site walls are original and in poor condition.  Gates and fencing operate as designed but portions are damaged and missing and are in poor condition. Substructure:The foundations are comprised of slab on grade with CMU basement walls that are semi-exposed.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade at the basement floor and wood framing at the first, second and third floors.  The exterior historic windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and solid core wood for the additional doors.  The exterior doors are original and in poor condition.  Exterior walls are a combination of painted wood siding and trim, which are original and in poor condition. In addition, the partially exposed basement walls are painted CMU which are replacements and in good condition.  Roof coverings are wood shake shingles, which are replacements and in good condition.  Downspouts and gutters are in fair condition. Interior Construction:Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of wood, wallpaper, and painted surfaces which are a mixture of original and replacements in fair condition.  Floor finishes included a combination of concrete, wood, tile, carpet, and linoleum, which are a mixture of original and replacements in fair condition. Ceiling finishes are wood, painted plaster, painted gypsum board, and painted bead board, which are a mixture of original and replacements in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition, but beyond their expected service life.  Domestic water distribution is provided by copper and galvanized piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) consists of one split DX units, which is a replacement and in poor condition. Life Safety:Sprinklers and fire protection specialties are provided.  System components include: hard wired smoke, pull stations, monitored fire alarms and wet sprinklers in limited areas.  These systems are provided limited areas only.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP disconnect rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed in some required areas.  Electrical service and distribution replacements are in fair condition.  Branch lighting and wiring are replacements and have been upgraded, but some are failing. Additional consideration is recommended for historical lighting fixtures, which are utilized in some areas. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3fc834b3-f07e-4a16-b37b-e40fa5f68321,"Comfort Station, Presidio, (Not Used) CAMPUS","Comfort Station, Presidio, (Not Used)",532,2854 Jackson St.,92110,Old San Diego,3,32.758436,-117.195463,2015,Poor,61,43594.83,0,43594.83,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,176,2015,1800,0,0,0,"Site:The site at Presidio Park Comfort Station (Not Used) is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in poor condition.    In general the site grading is showing signs of erosion.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The wood framed roof is original and in poor condition.  There are no exterior windows.  The two exterior doors are solid core wood for the toilet room doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in poor condition.  Roof coverings are modified bitumen, which are original and are in poor condition.",Interior Construction:One wood framed interior partition is original and is in poor condition. There are no interior doors.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are concrete, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  This facility is not in use and the water supply has been turned off.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:There is no electrical service for the facility.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Park Comfort Station (Not Used) is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in poor condition.    In general the site grading is showing signs of erosion. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The wood framed roof is original and in poor condition.  There are no exterior windows.  The two exterior doors are solid core wood for the toilet room doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in poor condition.  Roof coverings are modified bitumen, which are original and are in poor condition. Interior Construction:One wood framed interior partition is original and is in poor condition. There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are concrete, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  This facility is not in use and the water supply has been turned off. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:There is no electrical service for the facility. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b1262309-8b8f-46e9-9f89-5e32116bda16,"Comfort Station, Kate Sessions Park CAMPUS","Comfort Station, Kate Sessions Park",537,#Loring St. & Soledad Rd.,92109,Pacific Beach,2,32.811056,-117.237814,2015,Good,8,23667.18,0,23667.18,13,2002,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,"Site:  The site at Kate Sessions Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park. Pedestrian paving is original and in fair condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are painted solid core wood doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  The roof structure is poured in place concrete with a textured finish, which is original and is in fair condition.  There was no access to the roof.  However, it is a poured-in-place concrete deck and appears, from Google Earth imagery, to have had a coating applied.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, which should be renewed in 2019.  Floor finishes are sealed concrete which are original and are in fair condition, which should be renewed in 2019.  Ceiling finishes are textured original concrete, which is original and in fair condition, a cleaning and sealing should be renewed in 2019.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:There were no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 60 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Kate Sessions Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park. Pedestrian paving is original and in fair condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are painted solid core wood doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  The roof structure is poured in place concrete with a textured finish, which is original and is in fair condition.  There was no access to the roof.  However, it is a poured-in-place concrete deck and appears, from Google Earth imagery, to have had a coating applied. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, which should be renewed in 2019.  Floor finishes are sealed concrete which are original and are in fair condition, which should be renewed in 2019.  Ceiling finishes are textured original concrete, which is original and in fair condition, a cleaning and sealing should be renewed in 2019. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:There were no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 60 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6160eb29-6636-4e53-9970-3b5d18d95291,"Comfort Station, Southcrest Park CAMPUS","Comfort Station, Southcrest Park",538,#41st St. and Keeler Ave.,92113,"Southeastern San Diego, Southeastern",9,32.694292,-117.104443,2015,Poor,44,116148.64,0,116148.64,53,1962,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,704,2015,1800,0,0,1,"Site:The site at Southcrest Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is constructed of cast-in-place concrete and is in fair condition.  There are no exterior windows.  Exterior doors are chain-link for the toilet entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  Evidence of roof leaks was observed in the storage room.  The coating on the roof deck should be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete flooring, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Southcrest Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is constructed of cast-in-place concrete and is in fair condition.  There are no exterior windows.  Exterior doors are chain-link for the toilet entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in poor condition.  Evidence of roof leaks was observed in the storage room.  The coating on the roof deck should be programmed for replacement. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete flooring, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
