campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
977a613b-015e-4dc8-bb70-e57d8aceba5d,"Comfort Station, Diamond Street CAMPUS","Comfort Station, Diamond Street",541,4697 Ocean Blvd,92109,Mission Beach,2,32.799017,-117.257875,2015,Fair,28,77806.32,4350,82156.32,30,1985,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,720,2015,1800,0,0,1,Site:  The site at Diamond Street Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in poor condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in poor condition.  Evidence of reinforcing bar corrosion is observed along the top bond beams and the top of the concrete columns adjacent to the toilet entries.",Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or casework.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of PVC and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Diamond Street Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are original and are in poor condition.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in poor condition.  Evidence of reinforcing bar corrosion is observed along the top bond beams and the top of the concrete columns adjacent to the toilet entries. Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of PVC and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6e33fea4-2cbd-4569-b2f4-a7458cf579b5,"Comfort Station, Robb Field (Old) CAMPUS","Comfort Station, Robb Field (Old)",549,2525 Bacon St,92107,Ocean Beach,2,32.758633,-117.242253,2015,Poor,51,227501.06,1110,228611.06,54,1961,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1100,2015,1800,1,0,1,"Site:  The site at Comfort Station, Robb Field (Old) is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are chain link gates associated with the main entry and hollow metal doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish which are original and are in poor condition.  Concrete spalling has contributed to the deterioration of the exterior walls. Roof coverings are a painted concrete deck are replacements and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Walls consist of concrete masonry with a painted, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes wood formed flat plate concrete with a sealed finish, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There local panel with 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Robb Field (Old) is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are chain link gates associated with the main entry and hollow metal doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish which are original and are in poor condition.  Concrete spalling has contributed to the deterioration of the exterior walls. Roof coverings are a painted concrete deck are replacements and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Walls consist of concrete masonry with a painted, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes wood formed flat plate concrete with a sealed finish, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There local panel with 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc09a,"Garage, Presidio Park CAMPUS","Garage, Presidio Park",554,#Taylor St. Near The Indian Statue,,Old San Diego,3,32.759283,-117.196076,2015,Poor,35,69543.03,0,69543.03,52,1963,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,GARAGE,840,2014,1800,0,0,1,"Site:  The site at Garage, Presido Park, is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in poor condition. Exterior walls are brick veneer, which is original and in good condition. Roof coverings are asphalt shingles which were replaced in 2013 and in good condition.  ",Interior Construction:  Interior partitions are chain link fabric and in good condition. ,Interior Finishes: There are no interior finishes.,Plumbing: There is no plumbing system in this facility.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 60 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution original and in fair condition .  Branch lighting and wiring are original and are beyond their useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000554, Garage, Presidio Park, was originally built in 1963. The facility is a one-story building measuring approximately 840 gross square feet and is primarily used as an maintenance facility.  The facility is part of the Parks and Recreation Department and is located in Council District 2.   Site:  The site at Garage, Presido Park, is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors. The exterior doors are original and are in poor condition. Exterior walls are brick veneer, which is original and in good condition. Roof coverings are asphalt shingles which were replaced in 2013 and in good condition.   Interior Construction:  Interior partitions are chain link fabric and in good condition.  Interior Finishes: There are no interior finishes. Plumbing: There is no plumbing system in this facility. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 60 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution original and in fair condition .  Branch lighting and wiring are original and are beyond their useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
9c03773d-746b-4322-b72d-2424ef0c0c81,"Recreation Center, North Clairemont CAMPUS","Recreation Center, North Clairemont",555,4421 Bannock Ave.,,Clairemont Mesa,6,32.832391,-117.197358,2015,Poor,50,2978394.28,31659.18,3010053.46,54,1961,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10379,2014,1800,1,0,1,"Site:  The site at Facility #000555, Recreation Center, North Clairemont is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition. ",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are stucco, which are original and in fair condition. The roof covering is PVC, which is a replacement and in good condition. Roof drains are original and in poor condition. In some places, downspouts discharge from the upper roof level to the lower and are in poor condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of vinyl tile, wood and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are replacements and in poor condition.",Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping and reportedly has a history of clogging. There is no rainwater drainage system. No other issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition.  Basically, the recreation center has no cooling with the exception of the office’s small split system. The typical ceiling hung units are strictly for heat. The package unit for the gym, located in a penthouse on the roof, is original and in poor condition. It is also designed strictly for heat and simply to circulate air in the summer.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym.    ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000555, Recreation Center, North Clairemont, was originally built in 1961. The facility is a one-story building measuring approximately 10,379 gross square feet and is primarily used as an recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 6.   Site:  The site at Facility #000555, Recreation Center, North Clairemont is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are stucco, which are original and in fair condition. The roof covering is PVC, which is a replacement and in good condition. Roof drains are original and in poor condition. In some places, downspouts discharge from the upper roof level to the lower and are in poor condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of vinyl tile, wood and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are replacements and in poor condition. Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping and reportedly has a history of clogging. There is no rainwater drainage system. No other issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition.  Basically, the recreation center has no cooling with the exception of the office’s small split system. The typical ceiling hung units are strictly for heat. The package unit for the gym, located in a penthouse on the roof, is original and in poor condition. It is also designed strictly for heat and simply to circulate air in the summer. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym.     Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacements, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
527cbe69-13a8-40c2-b674-ab841b36dae4,"Recreation Center, Allied Gardens CAMPUS","Recreation Center, Allied Gardens",557,5155 Greenbrier Rd.,,Navajo,7,32.795955,-117.080631,2015,Poor,38,2270694.44,31207.05,2301901.49,54,1961,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10585,2014,1800,1,0,1,"Site:  The site at Facility #000557, Recreation Center, Allied Gardens is generally deemed to be adequate for its current use. The roadways are in poor condition. Parking and pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in poor condition and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood or painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are stucco which are original and in fair condition. The roof covering is PVC, which is a replacement and in good condition. Roof drains are original and in poor condition. In some places, downspouts discharge from the upper roof level to the lower and are in poor condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are a combination of wood veneer panels and painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of carpet, vinyl tile, wood and painted concrete, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are replacements and in fair condition.",Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There is no rainwater drainage system.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a combination of package wall hung units, split DX units, and packaged roof top units (RTU's). These are replacements and in good condition.  The ceiling hung units are strictly for heat and the two split systems function for the kitchen, adjacent game room, and the main office. The package unit for the gym, located in a penthouse on the roof, is a replacement and in good condition. It is designed strictly for heat and to circulate ambient air in the summer. All of these units were installed in 2010 with some distribution upgrade as well.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture and HVAC equipment renovation in 2010. The remainder of the system is out dated and in need of replacement. It should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000557, Recreation Center, Allied Gardens, was originally built in 1961. The facility is a one-story building measuring approximately 10,585 gross square feet and is primarily used as an administration facility. The facility is part of the Park and Recreation - Community Parks II Department and is located in Council District 7.   Site:  The site at Facility #000557, Recreation Center, Allied Gardens is generally deemed to be adequate for its current use. The roadways are in poor condition. Parking and pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in poor condition and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood or painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are stucco which are original and in fair condition. The roof covering is PVC, which is a replacement and in good condition. Roof drains are original and in poor condition. In some places, downspouts discharge from the upper roof level to the lower and are in poor condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are a combination of wood veneer panels and painted surfaces, which are replacements and in poor condition. Floor finishes included a combination of carpet, vinyl tile, wood and painted concrete, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are replacements and in fair condition. Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There is no rainwater drainage system.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a combination of package wall hung units, split DX units, and packaged roof top units (RTU's). These are replacements and in good condition.  The ceiling hung units are strictly for heat and the two split systems function for the kitchen, adjacent game room, and the main office. The package unit for the gym, located in a penthouse on the roof, is a replacement and in good condition. It is designed strictly for heat and to circulate ambient air in the summer. All of these units were installed in 2010 with some distribution upgrade as well. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture and HVAC equipment renovation in 2010. The remainder of the system is out dated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
87299790-4667-4d53-8c77-b47b18fa16f8,"Comfort Station, E. Yacht Basin CAMPUS","Comfort Station, E. Yacht Basin",561,"#SE Corner Vacation Isle, W Of Ingraham",,Mission Bay Park,2,32.772581,-117.236283,2015,Fair,23,145044.78,5790,150834.78,62,1953,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1600,2015,1800,0,0,1,"Site:  The site at Comfort Station, East Yacht Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in fair condition. Roof coverings are a painted concrete deck which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of exposed wood beams with a painted finish and is original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is local panel with  a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, East Yacht Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in fair condition. Roof coverings are a painted concrete deck which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of exposed wood beams with a painted finish and is original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is local panel with  a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
