campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
6f96bd45-0d8f-45c0-a1d0-6dee35b9c8ea,"Lifeguard, Headquarters, Services and Coastal Division CAMPUS","Lifeguard, Headquarters, Services and Coastal Division",565,2581 Quivira Ct.,,Mission Bay Park,2,32.7614,-117.241164,2015,Poor,49,1787350.53,13007.57,1800358.1,53,1962,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,5491,2014,1800,0,0,0,"Site:The site at Headquarters Lifeguard Services and Coastal Division consists of roadways, pedestrian paving and landscaping. Roadways appear to be adequate for the facility and are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.","Substructure:The foundations are comprised of concrete piers, standard foundations and slab on grade, all are in good condition. The substructure system does not present signs of movement.","Shell:Floor construction is a combination of concrete slab and wood framed floors with diagonal sheathing. Exterior walls are wood framed with rough-sawn, batten siding with a stained finish, which are original and in fair condition. The roof is a unique exposed triple built-up truss with exposed rough-sawn decking which in fair condition. Exterior windows are a combination of fixed glass with narrow stops and wood casements in fair condition. Exterior doors are custom full glazed, wood stile doors with a rough-sawn, stained finish, which are original and in fair condition.  The roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last ten years. Downspouts and gutters are in good condition. Many shingles on the roof ridges have been damaged by people walking on them and require maintenance. Additionally, there is evidence of water penetration around the fireplace chimney that needs to be caulked.","Interior Construction:Original wood framed partitions with rough-sawn paneling occur in original locations and are in good condition. More recent partitions are wood framed with paneling and are in fair condition, however, maintenance is required to assure useful life. Most casework and millwork is newer and inappropriate in design. Wood interior doors are typically stained and varnished. Some are original and in fair condition.","Interior Finishes:Wall finishes are a combination of original stained rough-sawn paneling, newer smooth paneling and painted surfaces, which are in fair condition. Floor finishes include a combination of varnished hardwood flooring, which is in good condition.  Concrete and ceramic tile are in fair condition. Ceiling finishes are exposed painted rough-sawn beams and stained decking, which are in fair condition. Painted surfaces are in fair condition.",Plumbing:Plumbing fixtures are not original and are in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heater and split DX unit, which have been replaced within the last 20 years. The main office areas appear to have been an open area with a large fire place for heating the space.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 50KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be a replacement unit and in good condition.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000565, Headquarters Lifeguard Services and Coastal Division, is a single story 5,491 gross square foot building. The facility was originally built in 1962 and is part of the Lifeguard Department and is located in Council District 2. The building is a unique example of mid-century modern architecture designed by a master architect of the period, the building should be treated as a historic structure. Site:The site at Headquarters Lifeguard Services and Coastal Division consists of roadways, pedestrian paving and landscaping. Roadways appear to be adequate for the facility and are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of concrete piers, standard foundations and slab on grade, all are in good condition. The substructure system does not present signs of movement. Shell:Floor construction is a combination of concrete slab and wood framed floors with diagonal sheathing. Exterior walls are wood framed with rough-sawn, batten siding with a stained finish, which are original and in fair condition. The roof is a unique exposed triple built-up truss with exposed rough-sawn decking which in fair condition. Exterior windows are a combination of fixed glass with narrow stops and wood casements in fair condition. Exterior doors are custom full glazed, wood stile doors with a rough-sawn, stained finish, which are original and in fair condition.  The roof coverings are a combination of modified bitumen and asphalt shingles, which have been replaced within the last ten years. Downspouts and gutters are in good condition. Many shingles on the roof ridges have been damaged by people walking on them and require maintenance. Additionally, there is evidence of water penetration around the fireplace chimney that needs to be caulked. Interior Construction:Original wood framed partitions with rough-sawn paneling occur in original locations and are in good condition. More recent partitions are wood framed with paneling and are in fair condition, however, maintenance is required to assure useful life. Most casework and millwork is newer and inappropriate in design. Wood interior doors are typically stained and varnished. Some are original and in fair condition. Interior Finishes:Wall finishes are a combination of original stained rough-sawn paneling, newer smooth paneling and painted surfaces, which are in fair condition. Floor finishes include a combination of varnished hardwood flooring, which is in good condition.  Concrete and ceramic tile are in fair condition. Ceiling finishes are exposed painted rough-sawn beams and stained decking, which are in fair condition. Painted surfaces are in fair condition. Plumbing:Plumbing fixtures are not original and are in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly unit heater and split DX unit, which have been replaced within the last 20 years. The main office areas appear to have been an open area with a large fire place for heating the space. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 50KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be a replacement unit and in good condition. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
ff611dcc-6fdd-49d2-8006-7c6656efb126,"Pool, Kearny Mesa CAMPUS","Pool, Kearny Mesa",566,3170 Armstrong St.,92111,Linda Vista,7,32.801839,-117.165225,2015,Fair,29,764917.18,22209.75,787126.93,46,1969,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,4212,2015,1800,1,1,0,"Site:  The site at Kearny Mesa Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The swimming pool is a plaster finished concrete pool containing approximately 300,000 gallons, which is in good condition.  Ceramic tile bottom markings and pool edge are in good condition.  The concrete deck around the pool is in generally good condition, however, previous coatings and minor surface deterioration suggest a new fluid applied deck surface should be considered.  Pool furnishings are in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system presents vertical movement as observed in the minor slab settlement in the men’s locker room.  No other settlement was observed.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof, but there was evidence of numerous leaks by the damage to the ceilings.  Roofing type was assumed using Google Earth.","Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and sealed concrete, which are replacements and are in poor condition, renewing all finishes is recommended.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team and appeared to be functioning well.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit gas heaters, which are replacements and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Kearny Mesa Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The swimming pool is a plaster finished concrete pool containing approximately 300,000 gallons, which is in good condition.  Ceramic tile bottom markings and pool edge are in good condition.  The concrete deck around the pool is in generally good condition, however, previous coatings and minor surface deterioration suggest a new fluid applied deck surface should be considered.  Pool furnishings are in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system presents vertical movement as observed in the minor slab settlement in the men’s locker room.  No other settlement was observed. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The aluminum frames are coated and utilize a single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof, but there was evidence of numerous leaks by the damage to the ceilings.  Roofing type was assumed using Google Earth. Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and sealed concrete, which are replacements and are in poor condition, renewing all finishes is recommended.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team and appeared to be functioning well. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit gas heaters, which are replacements and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
cc2f3e33-0922-4425-a4e1-c67b27108ae3,"Pool, Colina Del Sol CAMPUS","Pool, Colina Del Sol",567,4100 54th St.,,Mid-City:  City Heights,9,32.752561,-117.078836,2015,Poor,51,1268839.76,82801.44,1351641.2,46,1969,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,4212,2015,1800,1,1,0,"Site:  The site at Pool, Colina Del Sol is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are generally in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system. The retrofit aluminum windows and wood framed windows utilize a single-pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of carpet, concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged unit heaters which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Pool, Colina Del Sol is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are generally in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system. The retrofit aluminum windows and wood framed windows utilize a single-pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of carpet, concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged unit heaters which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3dc9e893-6eea-4e1e-9998-f6f0ff498ee2,"Pool, Martin Luther King Jr. CAMPUS","Pool, Martin Luther King Jr.",568,6401 Skyline Dr.,,"Encanto Neighborhoods, Southeastern",4,32.701076,-117.06056,2015,Poor,30,861285.69,86809.44,948095.13,46,1969,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,4212,2015,1800,1,1,0,"Site:The site at Pool, Martin Luther King Jr. is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile, carpet and sealed concrete which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team. Pool equipment is in air condition.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is comprised of unit heaters, which are in fair condition. Exhaust fans are refurbished and in fair condition. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pool, Martin Luther King Jr. is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile, carpet and sealed concrete which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team. Pool equipment is in air condition. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is comprised of unit heaters, which are in fair condition. Exhaust fans are refurbished and in fair condition.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
966b52b2-ff54-4a6e-bb0e-ac895a4e5698,"Pool, Memorial CAMPUS","Pool, Memorial",569,2902 Marcy Ave.,92113,"Southeastern San Diego, Southeastern",8,32.699123,-117.131426,2015,Fair,21,814803.91,24446.25,839250.16,46,1969,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,4482,2015,1800,1,1,0,"Site:The site at Memorial Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The pool, decking, fencing, lighting, and all pool support equipment were replaced in 2014 and are in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof system is wood framing and in fair condition.  The fixed glass exterior windows are original and are in poor condition.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.  During our assessment it was raining and there were several leaks.  Upon observation of the roof there was water ponding and the drains appeared to be the high spots on the roof.  The roof and insulation should be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete and vinyl tile, which are replacements and are in fair condition.  Carpeting in the office is in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are beyond their useful life.  It appears the complete electrical service and distribution system was replaced with the pool replacement.  The light fixtures are in poor condition and should be programmed for replacement.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Memorial Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  The pool, decking, fencing, lighting, and all pool support equipment were replaced in 2014 and are in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof system is wood framing and in fair condition.  The fixed glass exterior windows are original and are in poor condition.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.  During our assessment it was raining and there were several leaks.  Upon observation of the roof there was water ponding and the drains appeared to be the high spots on the roof.  The roof and insulation should be programmed for replacement. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete and vinyl tile, which are replacements and are in fair condition.  Carpeting in the office is in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are beyond their useful life.  It appears the complete electrical service and distribution system was replaced with the pool replacement.  The light fixtures are in poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
83d5f22b-4647-41a3-895e-cbf6bb741fe4,"Comfort Station, South Crown Point CAMPUS","Comfort Station, South Crown Point",576,#Cima & Crown Point Dr.,92109,Pacific Beach,2,32.782819,-117.233075,2015,Good,11,56179.32,11325,67504.32,49,1966,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1440,2015,1800,0,0,1,"Site:The site at South Crown Point Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition requiring some paving replacement.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls of the core building are concrete masonry slump block units with a painted finish, which are original and are in fair condition.  Screen walls surrounding the core building and containing the showers are painted concrete masonry slump block units and are in poor condition with significant cracking and should be replaced.  Roof coverings are poured in place concrete with an applied coating, which appears to be in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete floors, which are original and are in fair condition, which should be renewed in 2019.  Ceiling finishes are painted surfaces, which are replacements and in fair condition, which should be renewed in 2019.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There were no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at South Crown Point Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition requiring some paving replacement.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls of the core building are concrete masonry slump block units with a painted finish, which are original and are in fair condition.  Screen walls surrounding the core building and containing the showers are painted concrete masonry slump block units and are in poor condition with significant cracking and should be replaced.  Roof coverings are poured in place concrete with an applied coating, which appears to be in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete floors, which are original and are in fair condition, which should be renewed in 2019.  Ceiling finishes are painted surfaces, which are replacements and in fair condition, which should be renewed in 2019. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There were no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
