campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
a089a2b6-b2ba-42ac-b4b6-20655edea2c5,"Comfort Station, El Carmel CAMPUS","Comfort Station, El Carmel",579,#El Carmel Pl. & Mission Blvd.,,Mission Bay Park,2,32.778856,-117.2488,2015,Poor,38,157167.98,0,157167.98,62,1953,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1044,2015,1800,0,0,1,"Site:  The site at Comfort Station, El Carmel is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and wood slat doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in poor condition. The exterior walls have multiple masonry and mortar cracks and appear to be at the end of their useful life.  Roof covering is painting concrete and in poor condition.  Downspouts, drains, and gutters are not present. ",Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are replacements and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are wood formed concrete with a painted finish, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided. No access to plumbing wall due to frozen door hardware.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 50 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, El Carmel is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and wood slat doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in poor condition. The exterior walls have multiple masonry and mortar cracks and appear to be at the end of their useful life.  Roof covering is painting concrete and in poor condition.  Downspouts, drains, and gutters are not present.  Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are replacements and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are wood formed concrete with a painted finish, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided. No access to plumbing wall due to frozen door hardware.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 50 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4309,"Office, Museum Of Man CAMPUS","Office, Museum Of Man",600,1350 El  Prado,92101,Balboa Park,3,32.73155,-117.152917,2015,Poor,42,4753522.71,19500,4773022.71,104,1911,Office,General Fund,City Office/Work Yard/Operations,3,Park And Recreation,Parks/Recreation – Museum,16609,2015,1800,1,1,0,"Site:The site at Museum Of Man Office is generally deemed to be adequate for its current use.  There are no parking lots and roadways as part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  There is one section of fence, which needs to be repaired; it appears a tree limb fell on it.",Substructure:The foundations are comprised of pier and beam.  The substructure system presents non-uniform building settlement.  A structural survey is recommended for observed settlement at the northwest corner.  Repairs including stabilizing the foundation and exterior plaster finishes are likely.,"Shell: Floor construction is wood framing upon concrete walls and wood beams.  The roof is wood framing exposed to the interior.  The exterior windows are original and are in poor condition.  The wood frames are painted and are glazed with putty on the exterior.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition, however they need refinishing.  Exterior walls are wood framing with painted plaster on the exterior and no interior finish, which are original and are in fair condition.  The exterior of the building is stucco in fair condition but should be repainted.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are exposed framing and the inside of exterior board sheathing with painted surfaces, which are replacements and are in fair condition, offices on the first floor have painted plaster in good condition.  Floor finishes included a combination of carpet, varnished wood floors, and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are mostly exposed floor and roof framing, with painted surfaces are replacements and in fair condition, however, offices on the first floor have plaster ceilings in good condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas furnaces which are replacements and in poor condition.  Furnaces and ductwork should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and heat detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  There were two smoke/heat detectors observed and there are sprinklers throughout the facility.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Museum Of Man Office is generally deemed to be adequate for its current use.  There are no parking lots and roadways as part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  There is one section of fence, which needs to be repaired; it appears a tree limb fell on it. Substructure:The foundations are comprised of pier and beam.  The substructure system presents non-uniform building settlement.  A structural survey is recommended for observed settlement at the northwest corner.  Repairs including stabilizing the foundation and exterior plaster finishes are likely. Shell: Floor construction is wood framing upon concrete walls and wood beams.  The roof is wood framing exposed to the interior.  The exterior windows are original and are in poor condition.  The wood frames are painted and are glazed with putty on the exterior.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition, however they need refinishing.  Exterior walls are wood framing with painted plaster on the exterior and no interior finish, which are original and are in fair condition.  The exterior of the building is stucco in fair condition but should be repainted.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are exposed framing and the inside of exterior board sheathing with painted surfaces, which are replacements and are in fair condition, offices on the first floor have painted plaster in good condition.  Floor finishes included a combination of carpet, varnished wood floors, and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are mostly exposed floor and roof framing, with painted surfaces are replacements and in fair condition, however, offices on the first floor have plaster ceilings in good condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas furnaces which are replacements and in poor condition.  Furnaces and ductwork should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and heat detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  There were two smoke/heat detectors observed and there are sprinklers throughout the facility. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1000 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
1ca646de-3546-4cc2-821a-0223b35d5736,"Clubhouse, Redwood Club, Shuffleboard Roque (L) CAMPUS","Clubhouse, Redwood Club, Shuffleboard Roque (L)",602,3111 6th Ave.,92103,Balboa Park,3,32.737722,-117.158944,2015,Poor,60,1143082.87,15898.5,1158981.37,68,1947,Recreation Facility,General Fund,Balboa Park,4,Park And Recreation,CLUBHOUSE,3400,2015,1800,0,0,1,"Site:The site at Redwood Club, Shuffleboard & Roque, Clubhouse (attached to 001217) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framed in fair condition.  The exterior windows are a combination of original and replacements and are in various conditions.  The original windows were extruded aluminum casements in poor condition, later aluminum framed casements are also in poor condition, newer vinyl windows are in fair condition.   Older window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which paint layers are replacements and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  The modified bitumen portion of the roof is over the office and kitchen addition.  The covered walkway between this facility and 001217 (comfort station and storefront police) is assigned to 001217 as the electrical for the lighting comes from 001217.",Interior Construction:Interior wood framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, which is in good condition and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements, which are in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are replacements and in poor condition.  There are two gas furnaces and supplemental electric baseboard heaters were added; all are in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical meter base appears to be original in poor condition.  The lighting has had some fixtures updated but the majority are in poor condition.  The complete electrical system and lighting should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Redwood Club, Shuffleboard & Roque, Clubhouse (attached to 001217) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framed in fair condition.  The exterior windows are a combination of original and replacements and are in various conditions.  The original windows were extruded aluminum casements in poor condition, later aluminum framed casements are also in poor condition, newer vinyl windows are in fair condition.   Older window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which paint layers are replacements and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  The modified bitumen portion of the roof is over the office and kitchen addition.  The covered walkway between this facility and 001217 (comfort station and storefront police) is assigned to 001217 as the electrical for the lighting comes from 001217. Interior Construction:Interior wood framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, which is in good condition and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements, which are in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are replacements and in poor condition.  There are two gas furnaces and supplemental electric baseboard heaters were added; all are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical meter base appears to be original in poor condition.  The lighting has had some fixtures updated but the majority are in poor condition.  The complete electrical system and lighting should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
dcf6f7fa-faed-4885-921a-27125f421a89,Balboa Golf Course Storage Building Campus,Balboa Golf Course Storage Building,604,2600 Golf Course Drive (Balboa Golf Course),92102,Balboa Park,3,32.732765,-117.135999,2015,Poor,60,97858.4,12690,110548.4,60,1955,Storage,Enterprise,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,1400,2016,1800,0,0,0,"Site:The site at Balboa Golf Course Storage Building is generally deemed to be adequate for its current use.  There are no parking lots, roadways or pedestrian paving associated with the facility.   Site mechanical and electrical systems include water, sanitary sewer, and electrical service distribution.  The water and sanitary systems appear to be original and it is unknown if they are still operational.  These systems are aged and worn and in poor condition.  The electrical service and distribution system appears to be a replacement and is in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   There are no exterior windows. Exterior doors are hollow metal for the main entry and metal roll up doors for the additional maintenance doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of CMU block and brick veneer with a painted finish. Structural roof members, fascia and eves have evidence of termite damage and rotting wood. Further study is needed to determine the full extent of structural damage.  Roof coverings are asphalt shingles on a sloped roof which appear to be  original and are in poor condition. ","Interior Construction:  Interior partitions, are original and in fair condition. However, evidence that maintenance is required to assure useful life. Shelving and storage components are original and in poor condition.   ","Interior Finishes: Wall finishes are a combination of paint and plaster, which are original and in poor condition. Ceiling finishes are painted structural roof members that are original and in poor condition. ","Plumbing: Plumbing systems include plumbing fixtures, domestic water, and sanitary sewer.  A majority of the plumbing fixtures have been removed and those that remain appear to be original and are in poor condition.  The domestic water piping is a combination of copper and galvanized piping.  The system appears to be unused and it is unknown if the system is operational.  The piping is aged and worn and in poor condition.  The sanitary sewer piping appears to cast-iron.  The systems appears to be unused and it is unknown if the system is operational.  The sewer piping is aged and worn and in poor condition.",Mechanical: Mechanical systems are not present. ,,"Electrical: Electrical service for the facility is provided from an underground service supplied from the main electrical panel. The service is a 100 AMP, 120/240V, Single-Phase service with one electrical panel.  The electrical panel appears to be a replacement and is in good condition.  Branch wiring and devices appear to be replacements and are in good condition.  However, remnants of a unused water irrigation system and open, missing, covers for electrical outlets, boxes, and fittings was found and need maintenance and evidence of an abandoned telephone system should be considered for removal.    Fluorescent lighting in the facility appear to be replacements and are in good condition.  There are no communications or security systems in the facility. ",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility #000604, Balboa Golf Course Storage Building, was originally built in 1955.  The facility is a one-story building measuring approximately 1,400 gross square feet and was originally used as a concessions facility and is now used as a storage facility.  The facility is part of the Real Estate Assets Department and is located in Council District 3.   Site:The site at Balboa Golf Course Storage Building is generally deemed to be adequate for its current use.  There are no parking lots, roadways or pedestrian paving associated with the facility.   Site mechanical and electrical systems include water, sanitary sewer, and electrical service distribution.  The water and sanitary systems appear to be original and it is unknown if they are still operational.  These systems are aged and worn and in poor condition.  The electrical service and distribution system appears to be a replacement and is in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   There are no exterior windows. Exterior doors are hollow metal for the main entry and metal roll up doors for the additional maintenance doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of CMU block and brick veneer with a painted finish. Structural roof members, fascia and eves have evidence of termite damage and rotting wood. Further study is needed to determine the full extent of structural damage.  Roof coverings are asphalt shingles on a sloped roof which appear to be  original and are in poor condition.  Interior Construction:  Interior partitions, are original and in fair condition. However, evidence that maintenance is required to assure useful life. Shelving and storage components are original and in poor condition.    Interior Finishes: Wall finishes are a combination of paint and plaster, which are original and in poor condition. Ceiling finishes are painted structural roof members that are original and in poor condition.  Plumbing: Plumbing systems include plumbing fixtures, domestic water, and sanitary sewer.  A majority of the plumbing fixtures have been removed and those that remain appear to be original and are in poor condition.  The domestic water piping is a combination of copper and galvanized piping.  The system appears to be unused and it is unknown if the system is operational.  The piping is aged and worn and in poor condition.  The sanitary sewer piping appears to cast-iron.  The systems appears to be unused and it is unknown if the system is operational.  The sewer piping is aged and worn and in poor condition. Mechanical: Mechanical systems are not present.  Electrical: Electrical service for the facility is provided from an underground service supplied from the main electrical panel. The service is a 100 AMP, 120/240V, Single-Phase service with one electrical panel.  The electrical panel appears to be a replacement and is in good condition.  Branch wiring and devices appear to be replacements and are in good condition.  However, remnants of a unused water irrigation system and open, missing, covers for electrical outlets, boxes, and fittings was found and need maintenance and evidence of an abandoned telephone system should be considered for removal.    Fluorescent lighting in the facility appear to be replacements and are in good condition.  There are no communications or security systems in the facility.  Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
2919378c-f3a7-45e0-a36d-2a1dde70e6f4,"Clubhouse, Lawn Bowling (L) CAMPUS","Clubhouse, Lawn Bowling (L)",606,2525 6th Ave.,,Uptown,3,32.732107,-117.157028,2015,Fair,26,53460.16,7746,61206.16,67,1948,Recreation Center,General Fund,Balboa Park,4,Park And Recreation,CLUBHOUSE,840,2015,1800,0,0,1,Site:The site at Lawn Bowling Clubhouse is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting security appears to be in poor condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of wood framed walls with lathe and plaster and a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel, which are original and are in fair condition. Replacement of broken tiles are needed small areas.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are original and are in fair condition.  Floor finishes include a combination of stone tile and resilient tile, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is believed to be  comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Lawn Bowling Clubhouse is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting security appears to be in poor condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of wood framed walls with lathe and plaster and a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel, which are original and are in fair condition. Replacement of broken tiles are needed small areas. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are original and are in fair condition.  Floor finishes include a combination of stone tile and resilient tile, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is believed to be  comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0c7,"Toolshed, Sefton, North (Laurel Bridge Balboa) CAMPUS","Toolshed, Sefton, North (Laurel Bridge Balboa)",607,"#Laurel Bridge Park Entry, NorthWest End",,Balboa Park,3,32.731612,-117.157776,2015,Poor,44,11487.82,0,11487.82,65,1950,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,SHED,170,2014,1800,0,0,0,"Site:  The site at Laurel Street Bridge Park Entry, North Side is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are uncoated with single glazing.  Window operation is mostly smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a painted finish, which are original and in poor condition.  Roof coverings are clay barrel, which are original and in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are replacements and in fair condition.  Millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are painted surfaces, which are replacements and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, are replacements and in good condition.",Plumbing: Plumbing fixtures and supply and drain piping are not present.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 50 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000607, Toolshed, Sefton, North (Laurel Street Bridge Balboa), was originally built in 1950.  The facility is a one-story building measuring approximately 170 gross square feet and is primarily used as a maintenance and storage facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Laurel Street Bridge Park Entry, North Side is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are uncoated with single glazing.  Window operation is mostly smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a painted finish, which are original and in poor condition.  Roof coverings are clay barrel, which are original and in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are replacements and in fair condition.  Millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, are replacements and in good condition. Plumbing: Plumbing fixtures and supply and drain piping are not present. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 50 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
