campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
70cdd227-e035-40e3-9666-7c4ceb81820c,Balboa Golf Course Restaurant-Clubhouse-Pro Shop,Balboa Golf Course Restaurant-Clubhouse-Pro Shop,613,2600 Golf Course Drive (Balboa Golf Course),,Balboa Park,3,32.725019,-117.137657,2015,Poor,40,1544277.24,123750,1668027.24,81,1934,Retail,Enterprise,Public Facility,,Park And Recreation,CLUBHOUSE,7500,2016,1800,0,0,1,"Site:The site at Balboa Golf Course Restaurant-Clubhouse-Pro Shop is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, maintenance is required to assure useful life.  Site mechanical and electrical systems include water supply, sanitary sewer, and natural gas.  The water supply system appears to be a replacement and is in good condition.  Sanitary sewer is a combination of original and replacement sections and is in condition.  The natural gas service appears to be a replacement and is in good condition.  Site electrical systems include service and distribution, lighting, and communications systems.  The electrical service appears to be a replacement and is in good condition.  Site lighting consists of pendant fixtures attached to the building and steel poles in the area directly adjacent to the building.  These fixtures are replacements and are in good condition.  Site communication systems include the telephone and WAN/LAN systems.  These systems are replacements and are in good condition.",Substructure:The foundations are comprised of slab on grade and pier and beam. The substructure system does not present signs of movement. ,"Shell:Floor construction is wooden floor joist and in fair condition. There is evidence of insect damage to the support members located in the cart charging area. Additional inspections are recommended to assure structural integrity.  The majority of exterior windows are original and in poor condition .  The window seals are in poor condition.  The steel frames are in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry doors and sectional garage doors  for the additional maintenance areas.  The exterior doors are a combination of original and replacements, which, are in poor condition.  Exterior walls are a combination of stucco and additions having   wood siding with a painted a finish, which are replacements and in fair condition. Roof coverings are a combination of asphalt shingle and modified bitumen cap sheet.  The roof covering is asphalt shingles which are replacements and are in good condition.  Roof fascia and soffit is original and in fair condition. However, painting is required to assure useful life.  ","Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition. Interior doors are a combination of original and replacements  which are in poor condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.  However, evidence thatMaintenance is required to assure useful life.",Plumbing: Plumbing fixtures are mostly replacements and vary in age and overall they are in good condition.  There are two water heaters and they are in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is worn and aged past its expected service life.  Sanitary sewer piping is comprised of cast-iron piping along with PVC in some areas.  Overall the sanitary sewer piping is aged past its expected service life.  Additional plumbing systems in the facility include natural gas piping for the heating furnaces and water heaters.  The natural gas appears to be a replacement and is in good condition.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) systems include two forced air heating systems for the main clubhouse area and one split DX heat pump system for the café area.  Additional exhaust ventilation is provided to the basement locker room, first floor rest rooms and the café kitchen.  The condition of these systems varies with a majority of the systems serving the main clubhouse.  The two forced air heating systems for the main club house are worn and aged and in poor condition.  The split DX system for the café is in good condition and the exhaust ventilation to the locker room and rest rooms is in good condition.",Life Safety: No life safety systems are present.,"Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service. The electrical service and distribution appears to be equipment and components dating from the mid-1950’s.  The service is 400AMP 120/240V, single-phase with a main distribution panel. The equipment is aged and outdated past its expected service life.  Lighting fixtures vary in aged and condition ranging from the mid-1950’s to around 2010.  Branch wiring and devices also varying in age and are from the same time frame.  Overall, the lighting fixtures and branch wiring systems are worn and aged past their expected service life.  Communication systems include telephone and WAN/LAN data network systems.  There is also a partial security system for the Pro Shop.  These systems appear to be replacement systems from around 2010 and are in good condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #000613 - Balboa Golf Course Restaurant-Clubhouse-Pro Shop and Restaurant was originally built in 1934.  The facility is a two story building measuring approximately 7,500 gross square feet and is jointly used as a golf course Clubhouse, Restaurant, and a Pro Shop facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:The site at Balboa Golf Course Restaurant-Clubhouse-Pro Shop is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, maintenance is required to assure useful life.  Site mechanical and electrical systems include water supply, sanitary sewer, and natural gas.  The water supply system appears to be a replacement and is in good condition.  Sanitary sewer is a combination of original and replacement sections and is in condition.  The natural gas service appears to be a replacement and is in good condition.  Site electrical systems include service and distribution, lighting, and communications systems.  The electrical service appears to be a replacement and is in good condition.  Site lighting consists of pendant fixtures attached to the building and steel poles in the area directly adjacent to the building.  These fixtures are replacements and are in good condition.  Site communication systems include the telephone and WAN/LAN systems.  These systems are replacements and are in good condition. Substructure:The foundations are comprised of slab on grade and pier and beam. The substructure system does not present signs of movement.  Shell:Floor construction is wooden floor joist and in fair condition. There is evidence of insect damage to the support members located in the cart charging area. Additional inspections are recommended to assure structural integrity.  The majority of exterior windows are original and in poor condition .  The window seals are in poor condition.  The steel frames are in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry doors and sectional garage doors  for the additional maintenance areas.  The exterior doors are a combination of original and replacements, which, are in poor condition.  Exterior walls are a combination of stucco and additions having   wood siding with a painted a finish, which are replacements and in fair condition. Roof coverings are a combination of asphalt shingle and modified bitumen cap sheet.  The roof covering is asphalt shingles which are replacements and are in good condition.  Roof fascia and soffit is original and in fair condition. However, painting is required to assure useful life.   Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition. Interior doors are a combination of original and replacements  which are in poor condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.  However, evidence thatMaintenance is required to assure useful life.  Plumbing: Plumbing fixtures are mostly replacements and vary in age and overall they are in good condition.  There are two water heaters and they are in good condition.  Domestic water distribution is provided by copper piping which appears to be original and is worn and aged past its expected service life.  Sanitary sewer piping is comprised of cast-iron piping along with PVC in some areas.  Overall the sanitary sewer piping is aged past its expected service life.  Additional plumbing systems in the facility include natural gas piping for the heating furnaces and water heaters.  The natural gas appears to be a replacement and is in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) systems include two forced air heating systems for the main clubhouse area and one split DX heat pump system for the café area.  Additional exhaust ventilation is provided to the basement locker room, first floor rest rooms and the café kitchen.  The condition of these systems varies with a majority of the systems serving the main clubhouse.  The two forced air heating systems for the main club house are worn and aged and in poor condition.  The split DX system for the café is in good condition and the exhaust ventilation to the locker room and rest rooms is in good condition. Life Safety: No life safety systems are present. Electrical: Electrical service for the facility is provided from by an underground service supplied by a local utility service. The electrical service and distribution appears to be equipment and components dating from the mid-1950’s.  The service is 400AMP 120/240V, single-phase with a main distribution panel. The equipment is aged and outdated past its expected service life.  Lighting fixtures vary in aged and condition ranging from the mid-1950’s to around 2010.  Branch wiring and devices also varying in age and are from the same time frame.  Overall, the lighting fixtures and branch wiring systems are worn and aged past their expected service life.  Communication systems include telephone and WAN/LAN data network systems.  There is also a partial security system for the Pro Shop.  These systems appear to be replacement systems from around 2010 and are in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
9115ff4f-3977-4eb4-9d25-89574274d352,"Clubhouse, Senior Citizen, Morley Field (L) CAMPUS","Clubhouse, Senior Citizen, Morley Field (L)",618,"#Morley Field, Balboa Park",,Balboa Park,3,32.739426,-117.138207,2015,Poor,64,515984.59,14276.3,530260.89,67,1948,Recreation Center,General Fund,Balboa Park,4,Park And Recreation,SENIOR CENTER,1548,2014,1800,0,0,1,"Site:The site at Morley Field Senior Citizen Clubhouse consists of pedestrian paving and landscaping, which are in fair condition. The site landscaping is partially irrigated. The site grading is inadequate with drainage issues behind the building. A new retaining wall should be designed and constructed in order to improve drainage. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is concrete slab in good condition. Exterior walls are wood framed with a paint finished stucco. The framing is in fair condition and the stucco is in poor condition. The roof is wood framed and in fair condition. Exterior windows are wood casement windows with expanded metal exterior screens. The windows are original and in fair condition. Exterior doors are a combination of original stile and rail and newer flush solid core wood. The doors are in fair condition.  The roof coverings are asphalt shingles, which have been replaced within the last 15 years.",Interior Construction:Wood framed partitions are original and in fair condition. Maintenance is required to assure useful life. Interior doors are newer solid core wood flush and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are beyond their useful life. Floor finishes included a combination of vinyl tile and resilient flooring in the toilet, which are in fair condition. Ceiling finishes are stained wood beams, painted surfaces and glued tiles, which are in poor condition and should be replaced.",Plumbing:Plumbing fixtures have been replaced within the last 20 years. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which is not original and beyond its useful life. The furnace is beyond its useful life and should be programmed for replacement.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 70 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are not original and beyond useful life. Branch wiring, lighting fixtures and devices are not original and beyond useful life. The main electrical panel is a Zinsco and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000618, Morley Field Senior Citizen Clubhouse, is a single story 1,548 gross square foot building. The facility was originally built in 1948 and is part of the Park and Recreation - Developed Regional Parks Department and is located in Council District 3. Site:The site at Morley Field Senior Citizen Clubhouse consists of pedestrian paving and landscaping, which are in fair condition. The site landscaping is partially irrigated. The site grading is inadequate with drainage issues behind the building. A new retaining wall should be designed and constructed in order to improve drainage. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is concrete slab in good condition. Exterior walls are wood framed with a paint finished stucco. The framing is in fair condition and the stucco is in poor condition. The roof is wood framed and in fair condition. Exterior windows are wood casement windows with expanded metal exterior screens. The windows are original and in fair condition. Exterior doors are a combination of original stile and rail and newer flush solid core wood. The doors are in fair condition.  The roof coverings are asphalt shingles, which have been replaced within the last 15 years. Interior Construction:Wood framed partitions are original and in fair condition. Maintenance is required to assure useful life. Interior doors are newer solid core wood flush and in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are beyond their useful life. Floor finishes included a combination of vinyl tile and resilient flooring in the toilet, which are in fair condition. Ceiling finishes are stained wood beams, painted surfaces and glued tiles, which are in poor condition and should be replaced. Plumbing:Plumbing fixtures have been replaced within the last 20 years. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly a centralized cooling/heating system, which is not original and beyond its useful life. The furnace is beyond its useful life and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 70 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are not original and beyond useful life. Branch wiring, lighting fixtures and devices are not original and beyond useful life. The main electrical panel is a Zinsco and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
d97c4116-0ab6-46a2-9190-86cc311c5a97,"Pool, Kearns Municipal CAMPUS","Pool, Kearns Municipal",619,2229 Morley Field Dr.,,Balboa Park,3,32.739507,-117.139022,2015,Poor,34,2860242.11,152278.02,3012520.13,68,1947,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,12821,2015,1800,1,1,0,"Site:  The site at Pool, Kearns Municipal is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood beam and joist construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are coated and utilize single pane glazing.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and solid core wood with glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a wood framed walls with a painted plaster finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and concrete tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted finishes, which are replacements and are in poor condition.  Floor finishes included a variety of finishes, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping. Pool equipment is a combination of original and replacement components in various conditions. The main pool pump was under repair at the time of assessment.    ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Pool, Kearns Municipal is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is wood beam and joist construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are coated and utilize single pane glazing.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and solid core wood with glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a wood framed walls with a painted plaster finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and concrete tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted finishes, which are replacements and are in poor condition.  Floor finishes included a variety of finishes, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping. Pool equipment is a combination of original and replacement components in various conditions. The main pool pump was under repair at the time of assessment.     Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4310,Botanical Building CAMPUS,Botanical Building,622,1550 El Prado,92101,Balboa Park,3,32.732454,-117.149197,2015,Good,18,414762.18,51555,466317.18,101,1914,Public Event Site,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,14460,2016,1800,0,0,1,"Site:The site at the Botanical Building is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is adequate and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of concrete perimeter foundations and concrete pier footings for the steel structure.  The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are wood lattice for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are a combination of wood lattice and wood framed with a painted plaster finish, which are original and replacements in poor condition.  Roof coverings are modified bitumen, which are original and in fair condition.", Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in poor condition.,"Interior Finishes:Wall finishes are a combination of painted wood siding, painted plaster, and exposed wood structure, which are original and in poor condition.  The floor finishes are mostly stained concrete in fair condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition, but beyond expected service life.  Branch lighting and wiring are beyond their useful life.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Botanical Building is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is adequate and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of concrete perimeter foundations and concrete pier footings for the steel structure.  The substructure system does not present signs of movement. Shell:The exterior windows are original and in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are wood lattice for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in poor condition.  Exterior walls are a combination of wood lattice and wood framed with a painted plaster finish, which are original and replacements in poor condition.  Roof coverings are modified bitumen, which are original and in fair condition.  Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in poor condition. Interior Finishes:Wall finishes are a combination of painted wood siding, painted plaster, and exposed wood structure, which are original and in poor condition.  The floor finishes are mostly stained concrete in fair condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition, but beyond expected service life.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
bafb0ceb-90a6-49f8-bff4-303bcff9d352,"Comfort Station, Auto Museum Conference CAMPUS","Comfort Station, Auto Museum Conference",625,2080 Pan American Pl.,92101,Balboa Park,3,32.727143,-117.154229,2015,Fair,21,98482.13,0,98482.13,68,1947,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1050,2015,1800,0,0,1,"Site:The site at Auto Museum & Conference Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. The building finishes were rehabilitated in 2014 and are generally in good repair.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  There are no exterior windows except for expanded metal mesh panels at openings.  Exterior doors are chain link gates at the toilet entries in good condition.  Exterior walls are wood framed with stucco and plaster finishes, which are original and paint finishes are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Drains are original and are in fair condition.  There is some blistering on the parapet walls; the roof covering should be programmed for replacement before failure.",Interior Construction:Interior wood framed partitions are original and are in fair condition.  There is one hollow core wood door in the men’s room in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are recent replacements and are in good condition.  Floor finishes are painted concrete which are replacements and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, there was evidence of a past leak in the men’s room storage room.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 30 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Auto Museum & Conference Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. The building finishes were rehabilitated in 2014 and are generally in good repair. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  There are no exterior windows except for expanded metal mesh panels at openings.  Exterior doors are chain link gates at the toilet entries in good condition.  Exterior walls are wood framed with stucco and plaster finishes, which are original and paint finishes are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Drains are original and are in fair condition.  There is some blistering on the parapet walls; the roof covering should be programmed for replacement before failure. Interior Construction:Interior wood framed partitions are original and are in fair condition.  There is one hollow core wood door in the men’s room in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are recent replacements and are in good condition.  Floor finishes are painted concrete which are replacements and are in good condition.  Ceiling finishes are painted surfaces and are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  However, there was evidence of a past leak in the men’s room storage room. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 30 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
0df697da-682b-4b83-9159-94d1a405f329,"Theatre, Balboa Park Bowl, Starlight, (L) CAMPUS","Theatre, Balboa Park Bowl, Starlight, (L)",626,2005 Pan American Plaza,,Balboa Park,3,32.726164,-117.153144,2015,Poor,60,6047570.96,60648,6108218.96,80,1935,Theatre,General Fund,Balboa Park,3,Park And Recreation,THEATER,16046,2015,1800,0,0,1,Site:  The site at Starlight Bowl is generally deemed to be inadequate for its current use. The starlight bowl has been vacant for approximately 3 years and has fallen into a state of disrepair.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting is in poor condition and fencing and gates are in poor condition.,Substructure:  The foundations are comprised of wood framing on concrete pier footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood joist floor construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood slab doors for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a lathe and plaster finish at the bathrooms and sheet steel sheathing over steel framing at the stage, which are original and are in fair condition.  Roof coverings are a combination of metal, asphalt shingles and built up over the site comfort stations. The asphalt shingles and built up roof coverings should be scheduled for replacement. The metal roof over the stage is in fair condition. Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet, plywood flooring at the stage and resilient flooring, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping. No hot water heater was located. Sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are present.  System components include:  wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Starlight Bowl is generally deemed to be inadequate for its current use. The starlight bowl has been vacant for approximately 3 years and has fallen into a state of disrepair.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting is in poor condition and fencing and gates are in poor condition. Substructure:  The foundations are comprised of wood framing on concrete pier footings.  The substructure system does not present signs of movement. Shell: Floor construction is wood joist floor construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood slab doors for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a lathe and plaster finish at the bathrooms and sheet steel sheathing over steel framing at the stage, which are original and are in fair condition.  Roof coverings are a combination of metal, asphalt shingles and built up over the site comfort stations. The asphalt shingles and built up roof coverings should be scheduled for replacement. The metal roof over the stage is in fair condition. Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet, plywood flooring at the stage and resilient flooring, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping. No hot water heater was located. Sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are present.  System components include:  wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
