campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
2b07fecc-819c-4f39-8fb7-af3a159a4ee2,"Museum, Aerospace (L) CAMPUS","Museum, Aerospace (L)",627,2001 Pan American Plaza,,Balboa Park,3,32.726574,-117.154033,2015,Poor,36,25886473.47,456643.5,26343116.97,80,1935,Museum,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,95900,2015,1800,0,0,1,Site:The site at Aerospace Museum is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition .     ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab with concrete beams.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single-pane glazing system with glazing putty.  Window operation is rough due to failing mechanisms.  Exterior doors are metal doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and sheet metal sheathing at the structural columns with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen  in poor condition and single-ply membrane, which is in fair condition. Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, resilient tile flooring and concrete with a sealed finish, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and acoustical ceiling tile, and are replacements and in poor condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in in varing conditions.  ",,"Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in in varing conditions.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2000 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Aerospace Museum is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition .      Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab with concrete beams.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single-pane glazing system with glazing putty.  Window operation is rough due to failing mechanisms.  Exterior doors are metal doors with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and sheet metal sheathing at the structural columns with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen  in poor condition and single-ply membrane, which is in fair condition. Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, resilient tile flooring and concrete with a sealed finish, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and acoustical ceiling tile, and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in in varing conditions.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in in varing conditions. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2000 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc051,"Clubhouse, Tennis Court, Balboa Park(L) CAMPUS","Clubhouse, Tennis Court, Balboa Park (L)",628,#Morley Field Dr.,,Balboa Park,3,32.740073,-117.140567,2015,Poor,54,505824.24,9405,515229.24,55,1960,Recreation Center,General Fund,Balboa Park,,Park And Recreation,CLUBHOUSE,1906,2014,1800,0,0,1,Site:The site at Balboa Park Tennis Court Clubhouse is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wooden frames are painted and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wooden for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a painted finish, which are poor condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.","Interior Construction:Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  The interior doors are replacements and in fair condition.","Interior Finishes:Wall finishes are texture and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are texture and painted surfaces, which are replacements and in fair condition.",Plumbing:Plumbing fixtures are present but due to limited access a determination of condition could not be made.  Domestic water distribution is provided by copper piping with a local water heater not located.  Sanitary sewer piping is comprised of galvanized piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only heaters, which are original and in poor condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main disconnect but due to limited access a determination of condition could not be made. Branch lighting and wiring are replacements and have been upgraded.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #000628, Balboa Park Tennis Court Clubhouse, was originally built in 1960.  The facility is a one-story building measuring approximately 1,906 gross square feet and is primarily used as offices and a storage facility. The facility is part of the Park and Recreation – Developed Regional Department and is located in Council District 3. Site:The site at Balboa Park Tennis Court Clubhouse is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wooden frames are painted and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wooden for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are stucco with a painted finish, which are poor condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition. Interior Construction:Interior partitions are original and in fair condition, however, evidence that maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  The interior doors are replacements and in fair condition. Interior Finishes:Wall finishes are texture and painted surfaces, which are replacements and in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are texture and painted surfaces, which are replacements and in fair condition. Plumbing:Plumbing fixtures are present but due to limited access a determination of condition could not be made.  Domestic water distribution is provided by copper piping with a local water heater not located.  Sanitary sewer piping is comprised of galvanized piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only heaters, which are original and in poor condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main disconnect but due to limited access a determination of condition could not be made. Branch lighting and wiring are replacements and have been upgraded. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4311,"Tower, California (L) CAMPUS","Tower, California (L)",630,1350 El Prado,92101,Balboa Park,3,32.731612,-117.152236,2015,Good,0,16827.49,0,16827.49,102,1913,Museum,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,20224,2016,1800,0,0,1,"Site:The site at the California Tower is generally deemed to be adequate for it’s current use. The site landscaping is mature and is in good condition.  In general, the site grading is adequate. ",Substructure:The foundations are comprised of concrete wall foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slabs..  The exterior windows are replacements in good condition.  The window seals are in good condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  The exterior door is a hollow metal personnel service door.  The exterior door is a replacement in fair condition.  Exterior walls are a combination of plaster over concrete and masonry, with a painted finish. Exterior walls are original and in good condition.  Roof covering is original ceramic tile in fair condition.", Interior Construction:Interior partitions are replacements in good condition.  Interior doors are replacements in good condition.,"Interior Finishes:Wall finishes are painted gypsum board, which are replacements in good condition.  Floor finishes include concrete, which are replacements in good condition.  Ceiling finishes are replacement exposed unfinished structure and replacement painted surfaces in good condition.",Plumbing:There are no plumbing systems in this facility.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components have mostly been replaced and are in fair condition.  Branch lighting and wiring have been upgraded.  The electrical panels for this facility are located in building 640.  The lighting and branch wiring are replacements in fair condition.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the California Tower is generally deemed to be adequate for it’s current use. The site landscaping is mature and is in good condition.  In general, the site grading is adequate.  Substructure:The foundations are comprised of concrete wall foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slabs..  The exterior windows are replacements in good condition.  The window seals are in good condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  The exterior door is a hollow metal personnel service door.  The exterior door is a replacement in fair condition.  Exterior walls are a combination of plaster over concrete and masonry, with a painted finish. Exterior walls are original and in good condition.  Roof covering is original ceramic tile in fair condition.  Interior Construction:Interior partitions are replacements in good condition.  Interior doors are replacements in good condition. Interior Finishes:Wall finishes are painted gypsum board, which are replacements in good condition.  Floor finishes include concrete, which are replacements in good condition.  Ceiling finishes are replacement exposed unfinished structure and replacement painted surfaces in good condition. Plumbing:There are no plumbing systems in this facility. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components have mostly been replaced and are in fair condition.  Branch lighting and wiring have been upgraded.  The electrical panels for this facility are located in building 640.  The lighting and branch wiring are replacements in fair condition. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4312,"House Of Pacific Relations, Italy and Hall Of Nations L) CAMPUS","House Of Pacific Relations, Italy and Hall Of Nations L)",634,2125 Park Blvd,92134,Balboa Park,3,32.729364,-117.151715,2015,Poor,51,1198783.8,23861.25,1222645.05,101,1914,Public Event Site,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,4736,2015,1800,0,0,0,"Site:  The site at House Of Pacific Relations, Italy & Hall Of Nations is generally deemed to be adequate for its current use.  The parking lots, roadways are part of the general park. Pedestrian paving sections have been replaced and are in good condition, historic brick paving and stairs at the main entry is in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of original (1914) wood foundations in poor condition.  The substructure system presents non-uniform building settlement.  Replacement with a conventional concrete foundation is recommended.,"Shell: Floor construction is a wood framed floor upon wood posts and beams, a portion of the floor has been removed for current construction.  The wood exterior windows are original and are in fair condition needing refinishing.  Window operation is rough due to failing mechanisms.  Exterior doors are stile and rail at the main entry and personnel service doors.  The exterior doors are original and are in fair condition needing refinishing.  Exterior walls are wood framed with stucco exterior and painted plaster, wood panel wainscot and tectum frieze panels, which are original and are in poor condition.  The tectum should be removed and painted plaster restored.  Roof coverings are asphalt shingles, which are replacements and are in poor condition.  The asphalt shingles appeared weathered and the roof decking is deteriorating and some of the beams have insect damage.  The roofing system and support beams should be programmed for replacement.","Interior Construction:  Interior wood framed partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile in poor condition and resilient flooring in the newly remodeled kitchen, which are replacements and are in good condition.  Existing vinyl tile should be replaced.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are replacements and in poor condition. The suspended acoustical tile and grid is structurally unsound and should be removed and historic finishes restored.","Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  During the assessment the facility was under renovation of the restroom facilities; the lavatories, commodes, and water heater had been removed.  The plumbing fixtures that were present were in the kitchen, which was added in 2012.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units consist of a gas furnace and a built in electric unit heater, which are replacements and in poor condition.  There was limited access to the gas furnace above the office, but it appeared old.  Both the gas furnace and the electric unit heater should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: automated fire suppression for the kitchen hood and a manual fire hose station.  These systems are provided in the egress areas.  Visually these systems appear to be in good condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life.  Lighting is a combination of historical and replacement fixtures.  The main ballroom has 2’ X 4’ fixtures in a drop-ceiling; both should be programmed for replacement.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility.,,"General information for this facility is illustrated in the Facility Statistics table above.  The facility is currently undergoing construction modifications relating to accessibility.  Plans were not available to ascertain the full extent of the proposed work.  The building is historic and listed on the local historic register. Site:  The site at House Of Pacific Relations, Italy & Hall Of Nations is generally deemed to be adequate for its current use.  The parking lots, roadways are part of the general park. Pedestrian paving sections have been replaced and are in good condition, historic brick paving and stairs at the main entry is in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of original (1914) wood foundations in poor condition.  The substructure system presents non-uniform building settlement.  Replacement with a conventional concrete foundation is recommended. Shell: Floor construction is a wood framed floor upon wood posts and beams, a portion of the floor has been removed for current construction.  The wood exterior windows are original and are in fair condition needing refinishing.  Window operation is rough due to failing mechanisms.  Exterior doors are stile and rail at the main entry and personnel service doors.  The exterior doors are original and are in fair condition needing refinishing.  Exterior walls are wood framed with stucco exterior and painted plaster, wood panel wainscot and tectum frieze panels, which are original and are in poor condition.  The tectum should be removed and painted plaster restored.  Roof coverings are asphalt shingles, which are replacements and are in poor condition.  The asphalt shingles appeared weathered and the roof decking is deteriorating and some of the beams have insect damage.  The roofing system and support beams should be programmed for replacement. Interior Construction:  Interior wood framed partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile in poor condition and resilient flooring in the newly remodeled kitchen, which are replacements and are in good condition.  Existing vinyl tile should be replaced.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are replacements and in poor condition. The suspended acoustical tile and grid is structurally unsound and should be removed and historic finishes restored. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  During the assessment the facility was under renovation of the restroom facilities; the lavatories, commodes, and water heater had been removed.  The plumbing fixtures that were present were in the kitchen, which was added in 2012. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units consist of a gas furnace and a built in electric unit heater, which are replacements and in poor condition.  There was limited access to the gas furnace above the office, but it appeared old.  Both the gas furnace and the electric unit heater should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: automated fire suppression for the kitchen hood and a manual fire hose station.  These systems are provided in the egress areas.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life.  Lighting is a combination of historical and replacement fixtures.  The main ballroom has 2’ X 4’ fixtures in a drop-ceiling; both should be programmed for replacement. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
9cc07c50-bf59-4d31-86c9-e68b4f9d4566,"Comfort Station, Organ Pavilion CAMPUS","Comfort Station, Organ Pavilion",635,2211 E. Pan American Rd.,,Balboa Park,3,32.729796,-117.15128,2015,Good,11,47556.2,0,47556.2,15,2000,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,987,2015,1800,0,0,1,Site:The site at Organ Pavilion Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site fencing and gates operate as designed.,Substructure:The foundations are comprised of concrete slab on a filled and retained grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted with a single-pane glazing system with obscure film.  Window operation is smooth.  Exterior doors are steel bar fence gates with a painted finish for the main entry and hollow metal doors with hollow metal frames for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of CMU with a rough plaster finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  There are no interior doors associated with this facility.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in fair condition.","Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron, No issues were reported to the assessment team.","Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Organ Pavilion Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site fencing and gates operate as designed. Substructure:The foundations are comprised of concrete slab on a filled and retained grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted with a single-pane glazing system with obscure film.  Window operation is smooth.  Exterior doors are steel bar fence gates with a painted finish for the main entry and hollow metal doors with hollow metal frames for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of CMU with a rough plaster finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  There are no interior doors associated with this facility. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron, No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
fc155ffa-635f-4a24-bc42-f4e0ffbb9477,"Hall Of Champions, Gymnasium, Federal Building (L) CAMPUS","Hall Of Champions, Gymnasium, Federal Building (L)",636,2131 Pan American Plaza,92101,Balboa Park,3,32.72735,-117.152386,2015,Good,17,8940417,6699.42,8947116.42,79,1936,Athletic Facility,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,67861,2015,1800,1,1,1,"Site:The site at Hall Of Champions, Federal Building is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. The facility is a historic site on the National Register of Historic Places.  A complete building rehabilitation was completed in 1999 including shell improvements, mechanical, electric, an plumbing systems, and a complete new interior as it is today.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in good condition.  The historical steel frames are painted and utilize a single glazing system.  The windows are fixed in position.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete with a painted stucco finish and painted FRP ornamentation, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior metal-framed partitions are replacements and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are a combination of painted surfaces, wall coverings, ceramic tile, and wood veneers, which are replacements and are in good condition.  Floor finishes included a combination of carpet, colored concrete, hardwood flooring, resilient flooring, ceramic tile, and anodized grating, which are replacements and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils on most units were in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2000 AMP main switchboard and a 200 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Hall Of Champions, Federal Building is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. The facility is a historic site on the National Register of Historic Places.  A complete building rehabilitation was completed in 1999 including shell improvements, mechanical, electric, an plumbing systems, and a complete new interior as it is today. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are original and are in good condition.  The historical steel frames are painted and utilize a single glazing system.  The windows are fixed in position.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete with a painted stucco finish and painted FRP ornamentation, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior metal-framed partitions are replacements and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are a combination of painted surfaces, wall coverings, ceramic tile, and wood veneers, which are replacements and are in good condition.  Floor finishes included a combination of carpet, colored concrete, hardwood flooring, resilient flooring, ceramic tile, and anodized grating, which are replacements and are in good condition.  Ceiling finishes are painted surfaces and acoustical tiles, which are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils on most units were in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 2000 AMP main switchboard and a 200 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
