campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
7baa3c59-0f1f-4987-ac3c-f15365da85e9,"Gymnasium, Municipal CAMPUS","Gymnasium, Municipal",637,2111 Pan American Plaza,92101,Balboa Park,3,32.726891,-117.153048,2015,Good,19,3413816.5,108147,3521963.5,68,1947,Recreation Center,General Fund,Public Facility,4,Park And Recreation,Parks/Recreation – Balboa Park,28000,2015,1800,1,1,0,"Site:The site at Municipal Gymnasium is generally deemed to be adequate for its current use.  The building is considered historic structure.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate however, there are areas showing signs of erosion at the rear of the building.  Site lighting and security appears to be in fair condition.","Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.  The entire gymnasium floor is supported by wood post and wood beam construction braced above a sloping grade under the main level.  A lower level built within the wood floor framing contains toilets and showers, which are now abandoned.  The wood posts are supported by concrete piers.","Shell:Floor construction is wood framing upon piers with solid wood sheathing subflooring.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames utilize single glazing.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with solid wood sheathing with stucco with a painted finish on the exterior side, which are replacements and are in fair condition.  Most of the South and East elevations have been repaired with new stucco.   The roof system is wood trusses with wood purlins and solid wood sheathing in good condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition.  Roof coverings and gutters and downspouts were repaired or replaced and are in good condition.",Interior Construction:Interior wood framed partitions are replacements and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in good condition.  A small wood framed mezzanine along the west wall serves as an office space for personnel supervising the gymnasium.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  The wood framing and wood exterior sheathing is exposed to the interior and painted.  Floor finishes included a combination of maple hardwood in the gym and ceramic tile in the toilets, which are replacements and are in good condition.  The gymnasium floor was refinished in 2013.  Ceiling finishes are painted surfaces and exposed foil insulation and are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.  Both the men and women’s locker rooms are no longer used for their designed purpose; all plumbing fixtures in these areas are in poor condition and should be programmed for replacement.  The plumbing fixtures in the restrooms on the gym floor level are replacements and in fair condition.  The majority of the sanitary waste piping has been replaced.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in poor condition.  Coils on the air-cooled chiller were in poor condition and the electrical supply to one of the compressors was “locked out” and the other was in the “off” position, the boiler was in poor condition, and the air handling unit and ductwork were in poor condition; all should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hose stations and wet sprinklers.  These sprinklers are provided throughout the building and the hose stations in several locations.  Visually these systems appear to be in poor condition.  The hoses appeared to be in good condition but the sprinkler heads were rusted and appeared to be in poor condition.  The fire protection systems should be programmed for replacement.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with an 800 AMP and a 400 AMP main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded.  This facility’s electrical system is generally in poor condition as the original knob-and-tube wiring is still in place with numerous modifications; recommend a complete system replacement be programmed.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Municipal Gymnasium is generally deemed to be adequate for its current use.  The building is considered historic structure.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate however, there are areas showing signs of erosion at the rear of the building.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.  The entire gymnasium floor is supported by wood post and wood beam construction braced above a sloping grade under the main level.  A lower level built within the wood floor framing contains toilets and showers, which are now abandoned.  The wood posts are supported by concrete piers. Shell:Floor construction is wood framing upon piers with solid wood sheathing subflooring.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames utilize single glazing.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with solid wood sheathing with stucco with a painted finish on the exterior side, which are replacements and are in fair condition.  Most of the South and East elevations have been repaired with new stucco.   The roof system is wood trusses with wood purlins and solid wood sheathing in good condition.  Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition.  Roof coverings and gutters and downspouts were repaired or replaced and are in good condition. Interior Construction:Interior wood framed partitions are replacements and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in good condition.  A small wood framed mezzanine along the west wall serves as an office space for personnel supervising the gymnasium. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  The wood framing and wood exterior sheathing is exposed to the interior and painted.  Floor finishes included a combination of maple hardwood in the gym and ceramic tile in the toilets, which are replacements and are in good condition.  The gymnasium floor was refinished in 2013.  Ceiling finishes are painted surfaces and exposed foil insulation and are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.  Both the men and women’s locker rooms are no longer used for their designed purpose; all plumbing fixtures in these areas are in poor condition and should be programmed for replacement.  The plumbing fixtures in the restrooms on the gym floor level are replacements and in fair condition.  The majority of the sanitary waste piping has been replaced. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in poor condition.  Coils on the air-cooled chiller were in poor condition and the electrical supply to one of the compressors was “locked out” and the other was in the “off” position, the boiler was in poor condition, and the air handling unit and ductwork were in poor condition; all should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hose stations and wet sprinklers.  These sprinklers are provided throughout the building and the hose stations in several locations.  Visually these systems appear to be in poor condition.  The hoses appeared to be in good condition but the sprinkler heads were rusted and appeared to be in poor condition.  The fire protection systems should be programmed for replacement. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with an 800 AMP and a 400 AMP main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded.  This facility’s electrical system is generally in poor condition as the original knob-and-tube wiring is still in place with numerous modifications; recommend a complete system replacement be programmed. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4313,"Theatre, Old Globe (L) CAMPUS","Theatre, Old Globe (L)",638,1363 Old Globeway,,Balboa Park,3,32.732238,-117.15224,2015,Poor,31,8445448.45,37484.25,8482932.7,60,1955,Theatre,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,40027,2015,1800,0,0,0,Site:The site at Old Globe Theater is generally deemed to be adequate for its current use.  The roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a cast-in-place concrete construction with concrete beams.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of plaster with a painted finish with decorative wood veneer, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and single-ply membrane, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes consist of painted surfaces with decorative wood trim, ceramic tiles and insulated wall panels which are replacements and are generally in fair condition.  Floor finishes consist of carpet, ceramic tile and resilient tile flooring, which are replacements and are generally in poor condition.  Ceiling finishes consist of painted surfaces and acoustical ceiling tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and copper pipping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in in varing conditions.  Air Handlers are beyond service life and should be scheduled for replacement. Support equipment such as Chillers and Cooling Towers have been renewed. ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 4000 amp main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Old Globe Theater is generally deemed to be adequate for its current use.  The roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a cast-in-place concrete construction with concrete beams.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of plaster with a painted finish with decorative wood veneer, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and single-ply membrane, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces with decorative wood trim, ceramic tiles and insulated wall panels which are replacements and are generally in fair condition.  Floor finishes consist of carpet, ceramic tile and resilient tile flooring, which are replacements and are generally in poor condition.  Ceiling finishes consist of painted surfaces and acoustical ceiling tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is a combination of wrought iron and copper pipping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in in varing conditions.  Air Handlers are beyond service life and should be scheduled for replacement. Support equipment such as Chillers and Cooling Towers have been renewed.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 4000 amp main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4314,Old Curio Shop (Old Globe Offices) (L) CAMPUS,Old Curio Shop (Old Globe Offices) (L),639,1363 Old Globeway,,Balboa Park,3,32.732018,-117.152184,2015,Good,1,96049.5,87676.5,183726,68,1947,Retail,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,20520,2015,1800,0,0,0,Site:The site at Old Curio Shop (Old Globe Offices) is generally deemed to be adequate for its current use.  There are no parking lots associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.     ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction consists of wood beam framing. The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The wood frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and painted decorative wood trim, which are original and are generally in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in generally in fair condition.  Interior doors are replacements and are in fair condition.","Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, resilient tile and stone tile, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is  wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in in varing conditions.  Split systems servicing shop areas are in need of replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Old Curio Shop (Old Globe Offices) is generally deemed to be adequate for its current use.  There are no parking lots associated with this facility.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.      Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction consists of wood beam framing. The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The wood frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are wood French doors for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are a combination of plaster with a painted finish and painted decorative wood trim, which are original and are generally in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in generally in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, resilient tile and stone tile, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is  wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in in varing conditions.  Split systems servicing shop areas are in need of replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4315,Museum Of Man (L) CAMPUS,Museum Of Man (L),640,1350 El Prado,92101,Balboa Park,3,32.731696,-117.152355,2015,Good,15,6775545.23,273507,7049052.23,100,1915,Museum,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,72000,2016,1800,0,0,1,Site:The site at the Museum of Man is generally deemed to be adequate for it’s current use. Pedestrian paving sections have been replaced and are in fair to good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate. ,Substructure:The foundations are comprised concrete wall foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are a combination of plaster over masonry with a painted finish, which are original and in fair condition.  Roof coverings are a combination of applied coating, modified bitumen, ceramic tile, and clay barrel tile, which are replacements in fair condition.  Downspouts, drains, and gutters are replacements in fair condition.","Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are replacements in good condition.  Interior wood doors are original and hollow metal doors, which are in good condition.","Interior Finishes:Wall finishes are a combination of painted plaster and painted gypsum board, which are original and in good condition.  Floor finishes included a combination of clay tile, resilient flooring, terrazzo, carpet and concrete, which are replacements in varying conditions.  Ceiling finishes are painted surfaces, acoustical tiles, and exposed domes, and are a combination of original and replacements, all in good condition.",Plumbing:Plumbing fixtures are replacements in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements in fair condition.  There are two heating water boilers one in fair condition and one in poor condition, which should be programmed for replacement.  Additionally, the air-handling units on the roof are still operational, but are beyond their expected useful life and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and monitored fire.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with switchboards rated at 277/480 and 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components in varing conditions.  Branch lighting and wiring are beyond their useful life.  Numerous old electrical panels and cloth covered wiring were observed.  Recommend the electrical service and distribution system be programmed for repair or replacement to bring the system up to code.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Museum of Man is generally deemed to be adequate for it’s current use. Pedestrian paving sections have been replaced and are in fair to good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Substructure:The foundations are comprised concrete wall foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and in good condition.  Exterior walls are a combination of plaster over masonry with a painted finish, which are original and in fair condition.  Roof coverings are a combination of applied coating, modified bitumen, ceramic tile, and clay barrel tile, which are replacements in fair condition.  Downspouts, drains, and gutters are replacements in fair condition. Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are replacements in good condition.  Interior wood doors are original and hollow metal doors, which are in good condition. Interior Finishes:Wall finishes are a combination of painted plaster and painted gypsum board, which are original and in good condition.  Floor finishes included a combination of clay tile, resilient flooring, terrazzo, carpet and concrete, which are replacements in varying conditions.  Ceiling finishes are painted surfaces, acoustical tiles, and exposed domes, and are a combination of original and replacements, all in good condition. Plumbing:Plumbing fixtures are replacements in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements in fair condition.  There are two heating water boilers one in fair condition and one in poor condition, which should be programmed for replacement.  Additionally, the air-handling units on the roof are still operational, but are beyond their expected useful life and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and monitored fire.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with switchboards rated at 277/480 and 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components in varing conditions.  Branch lighting and wiring are beyond their useful life.  Numerous old electrical panels and cloth covered wiring were observed.  Recommend the electrical service and distribution system be programmed for repair or replacement to bring the system up to code. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4316,Museum Of Art (L) CAMPUS,Museum Of Art (L),641,1450 El Prado,92101,Balboa Park,3,32.732135,-117.15052,2015,Good,7,5757556.74,18045,5775601.74,90,1925,Museum,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,100483,2016,1800,0,0,1,"Site:The site at the Museum of Art is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in fair to good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  Systems in general were original to their construction period.  The original construction was 1925, with an addition in 1966, and an addition in 1974.  Most of the electrical system in the original portion of the building was upgraded during the 1966 addition project.  Limited electrical renovations were accomplished during the 1974 addition.  In 2000 there was a major mechanical system upgrade to include the controls system, which included minimal electrical upgrades.",Substructure:The foundations are comprised of structural concrete slabs.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors, with some aluminum storefronts for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of hollow clay tile with a plastered and painted finish, which are replacements and are in good condition.  Roof coverings are a combination of built up, single-ply flexible membrane, modified bitumen, and clay tile, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of ceramic tile, terrazzo, quartz, travertine, cork, wood, and concrete, which are original and are in good condition.  Ceiling finishes are painted plaster surfaces, sprayed acoustical coating, and acoustical tiles, which are replacements and in fair to good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central boilers.  Sanitary sewer piping is cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in fair condition.  The cooling tower and domestic water boilers were replaced 2014 and 2012 respectively.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with 2 main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded.  The electrical service and distribution are beyond the expected useful life and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Museum of Art is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in fair to good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.  Systems in general were original to their construction period.  The original construction was 1925, with an addition in 1966, and an addition in 1974.  Most of the electrical system in the original portion of the building was upgraded during the 1966 addition project.  Limited electrical renovations were accomplished during the 1974 addition.  In 2000 there was a major mechanical system upgrade to include the controls system, which included minimal electrical upgrades. Substructure:The foundations are comprised of structural concrete slabs.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are painted and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are solid core wood for the main entry and painted metal doors, with some aluminum storefronts for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of hollow clay tile with a plastered and painted finish, which are replacements and are in good condition.  Roof coverings are a combination of built up, single-ply flexible membrane, modified bitumen, and clay tile, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of ceramic tile, terrazzo, quartz, travertine, cork, wood, and concrete, which are original and are in good condition.  Ceiling finishes are painted plaster surfaces, sprayed acoustical coating, and acoustical tiles, which are replacements and in fair to good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central boilers.  Sanitary sewer piping is cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in fair condition.  The cooling tower and domestic water boilers were replaced 2014 and 2012 respectively. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with 2 main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded.  The electrical service and distribution are beyond the expected useful life and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
