campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
8a9a0ea3-896b-44c8-8c6d-dc27b5c800e6,"Museum, Natural History (L) CAMPUS","Museum, Natural History (L)",643,1788 El Prado,92101,Balboa Park,3,32.732218,-117.147321,2015,Good,1,1249274.25,231276,1480550.25,83,1932,Museum,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,171000,2016,1800,0,1,1,Site:The site at the Natural History Museum is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Systems in general were original to their construction period.  Numerous systems in the original construction were updated during the 2001 addition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a combination of concrete beams and metal floor deck with concrete topping in good condition.  The majority of the exterior window system was updated in 2001 and is in good condition. Some of the original windows need re-glazing and pain, a individual deficiency has been created to account for the recommended repairs. The window seals are in fair condition.  The steel frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are frameless glass for the main entry, and painted metal doors for the additional personnel service doors.  Many exterior doors were replaced in 2001 and are in good condition.  Exterior walls are a concrete with a painted finish, which are original and in good condition.  Roof coverings are a combination of semi-translucent panels, concrete patio stones and foam. The Foam roofing is in poor condition and needs to be replaced.",Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition.,"Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet, resilient, color tinted concrete, and ceramic tile, which are original and in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is a combination of original with some replacements in fair condition.  HVAC equipment was generally in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an overhead service supplied by a local utility service.  There are multiple disconnects with a 3000 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution are a combination of original and replacement components in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Natural History Museum is generally deemed to be adequate for it’s current use.  The parking lots and roadways are in good condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Systems in general were original to their construction period.  Numerous systems in the original construction were updated during the 2001 addition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a combination of concrete beams and metal floor deck with concrete topping in good condition.  The majority of the exterior window system was updated in 2001 and is in good condition. Some of the original windows need re-glazing and pain, a individual deficiency has been created to account for the recommended repairs. The window seals are in fair condition.  The steel frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are frameless glass for the main entry, and painted metal doors for the additional personnel service doors.  Many exterior doors were replaced in 2001 and are in good condition.  Exterior walls are a concrete with a painted finish, which are original and in good condition.  Roof coverings are a combination of semi-translucent panels, concrete patio stones and foam. The Foam roofing is in poor condition and needs to be replaced. Interior Construction:Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet, resilient, color tinted concrete, and ceramic tile, which are original and in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of cast iron.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is a combination of original with some replacements in fair condition.  HVAC equipment was generally in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an overhead service supplied by a local utility service.  There are multiple disconnects with a 3000 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution are a combination of original and replacement components in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3ec86bf3-ce69-4018-a27b-e8514b4e4317,United Nations Building (L) CAMPUS,United Nations Building (L),644,2171 Pan American Pl.,92101,Balboa Park,3,32.729108,-117.15192,2015,Good,19,220224.9,20187,240411.9,80,1935,Public Event Site,General Fund,Balboa Park,3,Park And Recreation,Parks/Recreation – Balboa Park,2110,2016,1800,0,0,1,"Site:The site at the United Nations Building is generally deemed to be adequate for it’s current use Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and is in fair condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition and gates operate as designed.",Substructure:The foundations are comprised of concrete wall foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framed. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood with upper lite panels for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are plaster with a painted finish, which are original and in fair condition.  Roof coverings are a combination of clay tile and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements in fair condition.  There were tree limbs overhanging the roof causing the roof drains to require cleaning.  The trees adjacent to the building are recommended to be trimmed.",Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are a combination of original and replacements in fair condition.,"Interior Finishes:Wall finishes are painted plaster which are original and in fair condition.  Floor finishes include a combination of carpet and resilient flooring, which are replacements in fair condition.  Ceiling finishes are painted surfaces and wood coffered ceilings in original and fair condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and ABS piping.  No issues were reported to the assessment team.  However, plumbing piping and fixtures should be programmed for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Portable electric heaters were observed.  There were small exhaust fans in each restroom, which are replacements in poor condition.  Exhaust fans should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms/security system.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution are a combination of original and replacement components and in varying conditions.  Branch lighting and wiring are beyond their useful life.  The distribution system is still using the old screw-in fuse panels as junction boxes where the original cloth insulated wiring was observed using wire-nut connections to new wiring.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the United Nations Building is generally deemed to be adequate for it’s current use Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and is in fair condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition and gates operate as designed. Substructure:The foundations are comprised of concrete wall foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is wood framed. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood with upper lite panels for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are plaster with a painted finish, which are original and in fair condition.  Roof coverings are a combination of clay tile and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements in fair condition.  There were tree limbs overhanging the roof causing the roof drains to require cleaning.  The trees adjacent to the building are recommended to be trimmed. Interior Construction:Interior partitions are original and in fair condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are a combination of original and replacements in fair condition. Interior Finishes:Wall finishes are painted plaster which are original and in fair condition.  Floor finishes include a combination of carpet and resilient flooring, which are replacements in fair condition.  Ceiling finishes are painted surfaces and wood coffered ceilings in original and fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and ABS piping.  No issues were reported to the assessment team.  However, plumbing piping and fixtures should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Portable electric heaters were observed.  There were small exhaust fans in each restroom, which are replacements in poor condition.  Exhaust fans should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms/security system.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution are a combination of original and replacement components and in varying conditions.  Branch lighting and wiring are beyond their useful life.  The distribution system is still using the old screw-in fuse panels as junction boxes where the original cloth insulated wiring was observed using wire-nut connections to new wiring. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b21b5470-0834-4361-8ba9-98dbc657faf0,Balboa Park Club CAMPUS,Balboa Park Club,645,2150 Pan American Rd. W.,,Balboa Park,3,32.729012,-117.153608,2015,Good,18,2331986.01,407319.12,2739305.13,68,1947,Public Event Site,General Fund,Public Facility,4,Park And Recreation,CLUBHOUSE,24309,2015,1800,1,1,0,Site:The site at Balboa Park Club is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of pier and beam and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood beam and joist construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of smooth plaster with a painted finish and plaster with control joints with a painted finish at the addition, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes consist of a variety of finishes, which are generally original and are in fair condition.  Floor finishes consist of a variety of finishes, which are generally replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and acoustical tile, and are generally replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Balboa Park Club is generally deemed to be adequate for its current use.  The parking lots and roadways are generally in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of pier and beam and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a wood beam and joist construction.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood with glazing for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of smooth plaster with a painted finish and plaster with control joints with a painted finish at the addition, which are original and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes consist of a variety of finishes, which are generally original and are in fair condition.  Floor finishes consist of a variety of finishes, which are generally replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and acoustical tile, and are generally replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main switchboard rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc043,"Carousel, Balboa Park (L)(No Maint.) CAMPUS","Carousel, Balboa Park (L)(No Maint.)",648,1889 Zoo Place,,Balboa Park,3,32.734656,-117.146589,2015,Poor,38,151655.7,7740,159395.7,58,1957,Recreation Facility,General Fund,Balboa Park,,Park And Recreation,OTHER,3781,2014,1800,0,0,1,Site:The site at Balboa Park Carousal is generally deemed to be adequate for its current use. Pedestrian paving is original to the location and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition.,Substructure:The foundations are comprised of pier and beam. The substructure system does not present signs of movement.,"Shell:The exterior windows are original and in poor condition. The wood frames are painted with standard exterior paint in poor condition with single pane glass. Exterior doors are solid core wood for the main entry sliding doors. The exterior doors are original and are in poor condition. Exterior walls are stick framed with a wood siding painted finish, which are replacements and in poor condition. Rotting wood was present. Roof coverings are asphalt shingles, which are replacements and are in poor condition.",Interior Construction:There are minimal interior partitions which are original and in fair condition. Maintenance is required to assure useful life. The interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted wood panels which are replacements and in fair condition.  Floor finishes are painted wooden planks, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, which are replacements that are in fair condition.",Plumbing:Plumbing fixtures in the single bathroom are in good condition. Domestic water distribution is provided by copper piping with a local water heater.  It is unknown what material the sanitary sewer piping is comprised of.,"Mechanical:There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a electrical panel with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are replacements and are in fair condition.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #000648, Balboa Park Carousal, was originally built in 1957.  The historic amusement ride was built in 1910 and relocated to Balboa Park during the 1950’s as reported by the caretaker. The building was renovated with a new roof and canopy cover during that time. The facility is a one-story building measuring approximately 3,781 gross square feet and is primarily used as an amusement ride.  The facility is part of the Park and Recreation – Developed Regional Department and is located in Council District 3. Site:The site at Balboa Park Carousal is generally deemed to be adequate for its current use. Pedestrian paving is original to the location and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition. Substructure:The foundations are comprised of pier and beam. The substructure system does not present signs of movement. Shell:The exterior windows are original and in poor condition. The wood frames are painted with standard exterior paint in poor condition with single pane glass. Exterior doors are solid core wood for the main entry sliding doors. The exterior doors are original and are in poor condition. Exterior walls are stick framed with a wood siding painted finish, which are replacements and in poor condition. Rotting wood was present. Roof coverings are asphalt shingles, which are replacements and are in poor condition. Interior Construction:There are minimal interior partitions which are original and in fair condition. Maintenance is required to assure useful life. The interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted wood panels which are replacements and in fair condition.  Floor finishes are painted wooden planks, which are replacements and in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, which are replacements that are in fair condition. Plumbing:Plumbing fixtures in the single bathroom are in good condition. Domestic water distribution is provided by copper piping with a local water heater.  It is unknown what material the sanitary sewer piping is comprised of. Mechanical:There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a electrical panel with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Branch lighting and wiring are replacements and are in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
bc396492-5585-4a7d-a8e5-ef0022a82bea,"Museum, San Diego Auto and Conference Building (L) CAMPUS","Museum, San Diego Auto and Conference Building (L)",649,2080 Pan American Plaza,,Balboa Park,3,32.727446,-117.153853,2015,Poor,43,12700538.1,183815.1,12884353.2,36,1979,Museum,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,38180,2015,1800,1,1,1,Site:The site at San Diego Auto Museum & Conference Building is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a wood floor joist framing.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are glass doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of concrete with a plaster finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are replacements and are in poor condition.,"Interior Finishes:Wall consist of painted surfaces and ceramic tile, which are replacements and are generally in poor condition.  Floor finishes included a combination of resilient tile flooring, stone tile and carpet, which are original and are generally in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's) and unit heaters, which a combination of original with some replacements and in poor condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at San Diego Auto Museum & Conference Building is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a wood floor joist framing.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are glass doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of concrete with a plaster finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are replacements and are in poor condition. Interior Finishes:Wall consist of painted surfaces and ceramic tile, which are replacements and are generally in poor condition.  Floor finishes included a combination of resilient tile flooring, stone tile and carpet, which are original and are generally in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's) and unit heaters, which a combination of original with some replacements and in poor condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
d02974fb-8586-42ab-a122-ab3c39010942,"Palisades Building, Recital Hall and Puppet Theater CAMPUS","Palisades Building, Recital Hall and Puppet Theater",650,2130 Pan American Plaza,,Balboa Park,3,32.728253,-117.153573,2015,Poor,31,3656904.88,177179.78,3834084.66,68,1947,Public Event Site,General Fund,Public Facility,4,Park And Recreation,THEATER,20000,2015,1800,1,1,1,"Site:The site at Palisades Building, Recital Hall & Puppet Theater is generally deemed to be adequate for its current use.  The roadways are generally in fair condition. The Parking lot is associated with the park and not assessed with this facility. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell:Floor construction wood beam and floor joists.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of a variety of ceramic tile and painted surfaces, which are replacements and are generally in fair condition.  Floor finishes included a variety of finishes, which are replacements and are generally in fair condition.  Ceiling finishes consist of painted surfaces, and are replacements and are generally in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Palisades Building, Recital Hall & Puppet Theater is generally deemed to be adequate for its current use.  The roadways are generally in fair condition. The Parking lot is associated with the park and not assessed with this facility. Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell:Floor construction wood beam and floor joists.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of a variety of ceramic tile and painted surfaces, which are replacements and are generally in fair condition.  Floor finishes included a variety of finishes, which are replacements and are generally in fair condition.  Ceiling finishes consist of painted surfaces, and are replacements and are generally in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
