campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
7ae51665-6b92-4db6-a14d-2c3ce865ca65,"House Of Pacific Relations, Czechoslovakia (L) CAMPUS","House Of Pacific Relations, Czechoslovakia (L)",654,#Pan American Plaza,,Balboa Park,3,32.729085,-117.152177,2015,Poor,37,90779.62,4917.19,95696.81,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,832,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Czechoslovakia is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of carpet finishes, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC)",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is beyond useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Czechoslovakia is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of carpet finishes, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is beyond useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
1636d8a3-d912-4ee9-b27e-4989003cba20,"House Of Pacific Relations, Finland (L) CAMPUS","House Of Pacific Relations, Finland (L)",655,#Pan American Plaza,,Balboa Park,3,32.728714,-117.15254,2015,Poor,45,63116.94,1679.58,64796.52,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,434,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Finland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant. Site lighting is inadequate for joint use courtyard. ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition. Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.","Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Mechanical:There are no Heating, Ventilation, and Cooling (HVAC).",,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring are beyond useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Finland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant. Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition. Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Mechanical:There are no Heating, Ventilation, and Cooling (HVAC). Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring are beyond useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b3b10ae9-347d-4ea1-a5ca-f83cece295ef,"House Of Pacific Relations, England (L) CAMPUS","House Of Pacific Relations, England (L)",656,#Pan American Plaza,,Balboa Park,3,32.728947,-117.152235,2015,Poor,43,78773.23,2298.78,81072.01,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,594,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, England is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate  for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, England is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate  for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
0c3fa400-9f01-4df6-9594-243e6ca9ae18,"House Of Pacific Relations, Germany (L) CAMPUS","House Of Pacific Relations, Germany (L)",657,#Pan American Plaza,,Balboa Park,3,32.728733,-117.152426,2015,Poor,40,50321.15,1733.76,52054.91,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,448,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Germany is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for the needs of the joint courtyard.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel. which are replacements and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron. ,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded but undersized for needs of facility.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Germany is generally deemed to be adequate for its current use and is potentially historic.  The parking lots are roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for the needs of the joint courtyard. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel. which are replacements and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of ceramic tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron.  Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded but undersized for needs of facility. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
f8c4df77-9bff-4b63-b7d5-fa794e3c9311,"House Of Pacific Relations, France","House Of Pacific Relations, France",659,#Pan American Plaza,,Balboa Park,3,32.728844,-117.152207,2015,Poor,47,72668.8,2539.62,75208.42,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,476,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, France/Phillipine is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood door for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, France/Phillipine is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid wood door for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
d5a6cc2c-6cc7-475f-97de-d06f2271bd31,"House Of Pacific Relations, Israel (L) CAMPUS","House Of Pacific Relations, Israel (L)",660,#Pan American Plaza,,Balboa Park,3,32.728777,-117.152274,2015,Poor,30,55342.96,10243.89,65586.85,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,673,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Israel is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces and a decorative stone finish, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Israel is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and a decorative stone finish, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
