campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
e9ea2a76-72bd-4c4e-88b7-e735ce87fd97,"House Of Pacific Relations, Norway (L) CAMPUS","House Of Pacific Relations, Norway (L)",661,#Pan American Plaza,,Balboa Park,3,32.729087,-117.152516,2015,Poor,41,83503.88,3408.9,86912.78,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,686,2015,1800,0,0,1,"Site:The site at House of Pacific Relations, Norway is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are wood slab doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Pacific Relations, Norway is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are wood slab doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
ea69b225-f577-44e2-ae73-eea3ed82b976,"House Of Pacific Relations, China (L) CAMPUS","House Of Pacific Relations, China (L)",662,#Pan American Plaza,,Balboa Park,3,32.729146,-117.152442,2015,Poor,48,89654.79,4721.4,94376.19,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,640,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, China is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, China is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
27ad8408-340c-4a77-96cd-85676eea5a9e,"House Of Pacific Relations, Poland (L) CAMPUS","House Of Pacific Relations, Poland (L)",663,#Pan American Plaza,,Balboa Park,3,32.728812,-117.152715,2015,Poor,34,56481.12,900,57381.12,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,596,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Poland is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting is inadequate for the needs of the joint courtyard.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are replacements and are generally in fair condition.  Exterior walls are consist of lathe and plaster finish, which are original and are in fair condition.  Roof coverings are clay tile, which are replacements and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and wood tongue and groove, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Poland is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting is inadequate for the needs of the joint courtyard. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and wood French doors for the additional personnel service doors.  The exterior doors are replacements and are generally in fair condition.  Exterior walls are consist of lathe and plaster finish, which are original and are in fair condition.  Roof coverings are clay tile, which are replacements and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and wood tongue and groove, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
7d0938b2-3d81-4bcb-a03e-1a38607beb3d,"House Of Pacific Relations, Sweden (L) CAMPUS","House Of Pacific Relations, Sweden (L)",664,#Pan American Plaza,,Balboa Park,3,32.729011,-117.152826,2015,Poor,35,62038.28,2322,64360.28,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,596,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Sweden is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Sweden is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
d069a5fe-4518-4c82-9d15-6f48a629234d,"House Of Pacific Relations, Ireland (L) CAMPUS","House Of Pacific Relations, Ireland (L)",665,#Pan American Plaza,,Balboa Park,3,32.728746,-117.152647,2015,Poor,37,57765.29,2074.86,59840.15,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,478,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Ireland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Ireland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
ea07b944-725c-4b1a-bac8-877892419d01,"House Of Pacific Relations, Denmark (L) CAMPUS","House Of Pacific Relations, Denmark (L)",666,#Pan American Plaza,,Balboa Park,3,32.729071,-117.15266,2015,Poor,40,65206.73,3238.56,68445.29,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,558,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Denmark is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Denmark is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of wood flooring and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
