campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
83680e92-285c-41ac-888d-371b11ff1fab,"House Of Pacific Relations, Ukraine","House Of Pacific Relations, Ukraine",667,#Pan American Plaza,,Balboa Park,3,32.728946,-117.152917,2015,Poor,32,57910.76,1398.84,59309.6,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,600,2015,1800,0,0,1,"Site:The site at House Of Pacific Relations, Ukraine/Russia is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House Of Pacific Relations, Ukraine/Russia is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring has been upgraded.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
c4289bef-2d1b-41c3-9265-74515d38e5e6,"House Of Pacific Relations, U.S.A. (L) CAMPUS","House Of Pacific Relations, U.S.A. (L)",668,#Pan American Plaza,,Balboa Park,3,32.728805,-117.152819,2015,Poor,65,96133.83,7491.3,103625.13,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,456,2015,1800,0,0,1,"Site:The site at House of Pacific Relations, U.S.A. is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of ceramic tile and carpeting, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is beyond useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Pacific Relations, U.S.A. is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood slab doors for the main entry and solid wood French doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of ceramic tile and carpeting, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is beyond useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
0f5542d2-0cff-40ff-9123-93043d7ddb95,"House Of Pacific Relations, Scotland (L) CAMPUS","House Of Pacific Relations, Scotland (L)",669,#Pan American Plaza,,Balboa Park,3,32.729171,-117.152337,2015,Poor,42,61594.02,2352.96,63946.98,80,1935,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,444,2015,1800,0,0,1,"Site:The site at House of Pacific Relations, Scotland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at House of Pacific Relations, Scotland is generally deemed to be adequate for its current use and is potentially historic.  The parking lots and roadways are associated with the park and are not assessed with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate, however the main courtyard has heaved due to tree root damage creating a route that is not ADA compliant.  Site lighting is inadequate for joint use courtyard.  Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are wood French doors for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of lathe and plaster with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes consist of stone tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and in poor condition. Problems reported by council president. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition located at the rear of facility #000663. Branch lighting and wiring is under sized for the needs of the facility.Problems have been reported. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
e7d8c3f4-712d-4ef6-af89-bfc74f363902,"Tank, Cultural De La Raza, North Pepper Grove (L) CAMPUS","Tank, Cultural De La Raza, North Pepper Grove (L)",671,2004 Park Boulevard,92101,Balboa Park,3,32.727658,-117.148737,2015,Poor,52,2572917.75,2306.25,2575224,75,1940,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,RECREATION CENTER,9750,2015,1800,1,1,0,"Site:The site at Cultural De La Raza Tank, North Pepper Grove is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows present.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces. ","Interior Finishes:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces. ","Plumbing:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces. ","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils were in poor condition and the units should be programmed for replacement.","Life Safety:Fire protection specialties are present.  We had no access to the facilities interior to determine if there were any life safety systems.  However, there was a sprinkler valve and a fire department hose connection on the facilities exterior so a sprinkler system was assumed. Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces. ","Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed on the roof.  Electrical service and distribution is a replacement and in fair condition.  Exterior branch lighting and wiring have been upgraded but were in poor condition. Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces. ",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Site:The site at Cultural De La Raza Tank, North Pepper Grove is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows present.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete with a painted finish, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Interior Finishes:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Plumbing:Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils were in poor condition and the units should be programmed for replacement. Life Safety:Fire protection specialties are present.  We had no access to the facilities interior to determine if there were any life safety systems.  However, there was a sprinkler valve and a fire department hose connection on the facilities exterior so a sprinkler system was assumed. Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed on the roof.  Electrical service and distribution is a replacement and in fair condition.  Exterior branch lighting and wiring have been upgraded but were in poor condition. Access to interior of the facility was not granted, therefore the assumptions made for the interior systems and components are based on original construction installation dates and there are no considerations for any capital improvements or maintenance of the interior spaces.  Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4318,"Tank, World Beat, South Pepper Grove (L) CAMPUS","Tank, World Beat, South Pepper Grove (L)",672,2100 Park Blvd,92101,Balboa Park,3,32.7272,-117.1496,2015,Good,13,824149.94,0,824149.94,75,1940,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,9750,2016,1800,0,0,1,Site:The site at the World Beat Tank is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair to poor condition.  Pedestrian paving sections have been replaced and are in fair to poor condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of concrete walls and slab on grade.  The substructure system does not present signs of movement.,"Shell:The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete with a painted mural finish which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior partitions are replacements and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,Interior Finishes:Wall finishes are a combination of painted concrete and painted gypsum board which are original and replacements are in fair condition.  Floor finishes included a combination of resilient flooring and wood flooring which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.,Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is only an exhaust fan, small residential kitchen hood, and exhaust fans in the restrooms.  There were no heating or cooling systems.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors and monitored fire alarms/security system.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the World Beat Tank is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair to poor condition.  Pedestrian paving sections have been replaced and are in fair to poor condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of concrete walls and slab on grade.  The substructure system does not present signs of movement. Shell:The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete with a painted mural finish which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior partitions are replacements and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are a combination of painted concrete and painted gypsum board which are original and replacements are in fair condition.  Floor finishes included a combination of resilient flooring and wood flooring which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is only an exhaust fan, small residential kitchen hood, and exhaust fans in the restrooms.  There were no heating or cooling systems. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors and monitored fire alarms/security system.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0c8,"Toolshed, Sefton, South (Laurel Bridge Balboa) CAMPUS","Toolshed, Sefton, South (Laurel Bridge Balboa)",695,"#Laurel Bridge, South Side, West End",,Uptown,3,32.731197,-117.157783,2015,Poor,63,12481.74,0,12481.74,65,1950,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,SHED,170,2014,1800,0,0,0,"Site:  The site at Laurel Street Bridge Park Entry, South Side is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are uncoated with single glazing.  Window operation is mostly smooth.  Exterior door is solid core wood for the main entry.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a painted finish, which are original and in poor condition.  Roof coverings are clay barrel, which are original and in poor condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions, millwork, cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are painted surfaces, which are replacements and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces which are replacements and in good condition.",Plumbing: Plumbing fixtures and supply and drain piping are not present.,"Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000695, Toolshed, Sefton, South (Laurel Street Bridge Balboa), was originally built in 1950.  The facility is a one-story building measuring approximately 170 gross square feet and is primarily used as a maintenance and storage facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Laurel Street Bridge Park Entry, South Side is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in fair condition.  The window seals are in good condition.  The aluminum frames are uncoated with single glazing.  Window operation is mostly smooth.  Exterior door is solid core wood for the main entry.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a painted finish, which are original and in poor condition.  Roof coverings are clay barrel, which are original and in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions, millwork, cabinets, and interior doors are not present. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in fair condition.  Floor finishes are concrete, which are original and in good condition.  Ceiling finishes are painted surfaces which are replacements and in good condition. Plumbing: Plumbing fixtures and supply and drain piping are not present. Mechanical: No Heating, Ventilation, and Cooling (HVAC) system is present.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
