campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
bcdbae97-75d9-4a9f-846e-b22149fed046,Casa De Balboa,Casa De Balboa,688,1649 El Prado,92101,Balboa Park,3,32.731268,-117.148562,2015,Fair,25,28983150,253955.43,29237105.43,66,1949,Museum,General Fund,Balboa Park,3,Park And Recreation,MUSEUM,155000,2015,1800,1,1,0,Site:The site at Casa De Balboa/Electric Building is a historic building that contributes to a historic district and is generally deemed to be adequate for its current use.  The building was reconstructed in 1949 and was substantially renovated in 1984 following a fire.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is cast in place concrete at the ground floor level in good condition and steel framing with metal floor deck and concrete topping slab all in good condition.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a single glazing system.  Windows are fixed in position.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of concrete and metal framing with stucco finish, which are replacements and are in good condition.  Exterior surfaces are ornamented with fiberglass ornamentation with a cementitious surfacing, which is failing in places.  Roof coverings are a combination of modified bitumen and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  The system condition is based upon the clay tile’s expected life, which is in fair condition, and the modified bitumen is in poor condition and should be programmed for replacement.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils on many of the units, which were replaced in 1999 or earlier, are in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.","Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2500 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring have been upgraded.  There are several meters with disconnects, which allow the building tenants to pay for their consumption and control their electrical system.  Additionally, there is a solar system on the roof that belongs to the Model Railroad Museum.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Casa De Balboa/Electric Building is a historic building that contributes to a historic district and is generally deemed to be adequate for its current use.  The building was reconstructed in 1949 and was substantially renovated in 1984 following a fire.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is cast in place concrete at the ground floor level in good condition and steel framing with metal floor deck and concrete topping slab all in good condition.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The aluminum frames are anodized and utilize a single glazing system.  Windows are fixed in position.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of concrete and metal framing with stucco finish, which are replacements and are in good condition.  Exterior surfaces are ornamented with fiberglass ornamentation with a cementitious surfacing, which is failing in places.  Roof coverings are a combination of modified bitumen and clay tile, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.  The system condition is based upon the clay tile’s expected life, which is in fair condition, and the modified bitumen is in poor condition and should be programmed for replacement. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Coils on many of the units, which were replaced in 1999 or earlier, are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2500 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring have been upgraded.  There are several meters with disconnects, which allow the building tenants to pay for their consumption and control their electrical system.  Additionally, there is a solar system on the roof that belongs to the Model Railroad Museum. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc09f,"Toolshed, Shuffleboard Club  CAMPUS","Toolshed, Shuffleboard Club ",699,#Near 6th and Redwood,,Uptown,3,32.738252,-117.158771,2015,Poor,62,8355,0,8355,65,1950,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,SHED,120,2014,1800,0,0,0,Site:  The site at near 6th Avenue and Redwood Street is generally deemed to be adequate for its current use.  The building has no associated parking lots or roadways.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates are not present.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are uncoated with single glazing.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry.  The exterior door is original and in fair condition.  Exterior walls are stucco with a stained and sealed finish, which are original and in good condition. Roof coverings are clay barrel, which are original and are in poor condition with tiles loose and falling off.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions, millwork and cabinets, and interior doors are not present.","Interior Finishes: Wall finishes are exposed structure, which are original and in fair condition.  Floor finishes are concrete, which are original and in fair condition.  Ceiling finishes are exposed unfinished structure, are original, and in fair condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000699, Toolshed, Shuffleboard Club, was originally built in 1950.  The facility is a one-story building measuring approximately 120 gross square feet and is primarily used as a storage facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at near 6th Avenue and Redwood Street is generally deemed to be adequate for its current use.  The building has no associated parking lots or roadways.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.  Fencing and gates are not present. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are uncoated with single glazing.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry.  The exterior door is original and in fair condition.  Exterior walls are stucco with a stained and sealed finish, which are original and in good condition. Roof coverings are clay barrel, which are original and are in poor condition with tiles loose and falling off.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions, millwork and cabinets, and interior doors are not present. Interior Finishes: Wall finishes are exposed structure, which are original and in fair condition.  Floor finishes are concrete, which are original and in fair condition.  Ceiling finishes are exposed unfinished structure, are original, and in fair condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 125 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
e171aee2-6b90-4676-a9a1-96a4bba0c9f7,"Spanish Village 1, Studios 1","Spanish Village 1, Studios 1",700,1770 Village Pl.,,Balboa Park,3,32.733436,-117.147742,2015,Poor,55,643351.29,10180.5,653531.79,80,1935,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,3350,2015,1800,0,0,1,Site:  The site at Spanish Village #1 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage.,"Shell: Floor construction is wood beam and joist framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing and wooden bi-fold doors for the main entry and solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition.,Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are local panels and meters for each studio with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #1 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage. Shell: Floor construction is wood beam and joist framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing and wooden bi-fold doors for the main entry and solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are local panels and meters for each studio with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
0ae562a7-d95c-401c-8112-3e820a9cfb44,"Spanish Village 2, Mineral and Gem Society Studio (L) CAMPUS","Spanish Village 2, Mineral and Gem Society Studio (L)",701,1770 Village Pl.,,Balboa Park,3,32.733994,-117.147756,2015,Poor,34,404052.16,7500,411552.16,43,1972,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,4050,2015,1800,0,0,1,"Site:  The site at Spanish Village #2, Mineral and Gem Society is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present",Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original wood windows, and replacement aluminum windows and are in poor condition.  The window seals are in poor condition.  The windows are wood frames are painted with a single pane glazing system. The aluminum replacement windows are galvanized with a single pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are consist of solid wood slab doors. The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,"Interior Finishes:Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included painted surfaces and acoustical tile, and are replacements and are generally in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #2, Mineral and Gem Society is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original wood windows, and replacement aluminum windows and are in poor condition.  The window seals are in poor condition.  The windows are wood frames are painted with a single pane glazing system. The aluminum replacement windows are galvanized with a single pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are consist of solid wood slab doors. The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included painted surfaces and acoustical tile, and are replacements and are generally in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
10a17650-e980-4774-9143-09b178d9464d,"Spanish Village 3, Studios 30","Spanish Village 3, Studios 30",702,1770 Village Pl.,,Balboa Park,3,32.73325,-117.147375,2015,Poor,47,640622.61,14808,655430.61,80,1935,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,4205,2015,1800,0,0,1,Site:  The site at Spanish Village #3 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing and wooden bi-fold doors for the main entry and solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are in fair condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in fair condition.,Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #3 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing and wooden bi-fold doors for the main entry and solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are in fair condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
928fcc6b-7b25-403c-9c10-6c44b384c26d,"Spanish Village 4, Studios 20","Spanish Village 4, Studios 20",703,1770 Village Pl.,,Balboa Park,3,32.733819,-117.147419,2015,Poor,33,646343.27,7950,654293.27,80,1935,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,5370,2015,1800,0,0,1,Site:  The site at Spanish Village #4 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage.,"Shell: Floor construction is wood joist and beam framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in fair condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition.,Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,Mechanical:The Heating is only present in studio 20 which is in fair condition. No other HVAC is present.,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #4 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition. Tree roots and differential settlement has caused significant heaving in the pedestrian paving.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage. Shell: Floor construction is wood joist and beam framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in fair condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating is only present in studio 20 which is in fair condition. No other HVAC is present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
