campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
706cbfdd-5248-4ecb-883b-1661dc3ea693,"Spanish Village 5, Studios 12","Spanish Village 5, Studios 12",704,1770 Village Pl.,,Balboa Park,3,32.734083,-117.147439,2015,Poor,44,813852.21,20177.25,834029.46,80,1935,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,4624,2015,1800,0,0,1,Site:  The site at Spanish Village #5 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage.,"Shell: Floor construction is wood joist and beam framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition.,Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel in each unit and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #5 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage. Shell: Floor construction is wood joist and beam framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel which are original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel in each unit and meter with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
64e01b91-cfdb-4742-b33a-485b6d9b479a,"Spanish Village 6, Studios 7","Spanish Village 6, Studios 7",705,1770 Village Pl.,,Balboa Park,3,32.733817,-117.147858,2015,Poor,51,588362,15000,603362,80,1935,Studio,General Fund,Balboa Park,4,Park And Recreation,MUSEUM,3395,2015,1800,0,0,1,Site:  The site at Spanish Village #6 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present,Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage.,"Shell: Floor construction concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and which are original and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition.,Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition.,Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter in each unit with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Spanish Village #6 is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting is in poor condition and inadequate for the needs of facility. Fencing and gates are not present Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement due to differential settlement and tree-root damage. Shell: Floor construction concrete slab on grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted with a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are a combination of solid wood doors, wood doors with glazing solid wood for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of plaster with a painted finish, which are original and are in poor condition.  Roof coverings are clay barrel and which are original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are a combination of original and replacements and are in fair condition. Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in poor condition. Interior Finishes:The interior finishes have been maintained in varying degrees by the individual studio tenants. Wall finishes consisted of painted surfaces which are replacements and are generally in poor condition.  Floor finishes included a variety of finishes which are replacements and are generally in poor condition. Ceiling finishes included a variety of finishes and are replacements and are generally in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel and meter in each unit with a 60 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting is a combination of original and upgraded fixtures in fair condition. Branch wiring have been upgraded but some are failing. Main service transformer and distribution located in facility 000703 Spanish Village #4 is 1940 vintage and reported to be in poor condition by park electrician. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
afd04f9c-3ca8-4aa1-b305-d08bf300000e,Photo Arts Building (L) CAMPUS,Photo Arts Building (L),706,1780 Village Pl.,92103,Balboa Park,3,32.733284,-117.14704,2015,Poor,71,658901.64,0,658901.64,81,1934,Cultural Center,General Fund,Balboa Park,4,Park And Recreation,RECREATION CENTER,1764,2015,1800,0,0,1,Site:The site at Photo Arts Building is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in an overgrown condition.  In general the site grading is adequate.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The roof is wood framed in fair condition.  The exterior windows are original and are in fair condition.  The window finishes are in poor condition and should be painted.  The historic wood frames are single glazed.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood at the additional personnel service doors.  The exterior doors are replacements and are in fair condition, all doors need refinishing.  Exterior walls are wood framing with stucco with a painted finish, which paint coats are replacements and are in poor condition.  Roof coverings are a combination of clay tile and modified bitumen, which are replacements and are in poor condition.  There are issues with the tile areas caused by overgrown vegetation and a tree.  The modified bitumen section is at the end of its’ useful life.  Reportedly there are leaks and the roofs should be programmed for repair or replacement as required.","Interior Construction:Interior wood framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.  Millwork, cabinets, and Interior doors should be programmed for repair or replacement as required.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are mostly vinyl composition tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in poor condition. Plaster ceilings are typically cracked, removal and replacement of plaster is recommended.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas unit heaters, which are replacements and in poor condition.  Units are in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components appeared to be several battery-operated smoke detectors.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting and wiring are beyond their useful life.  Electrical system and lighting are in poor condition and should be programmed for replacement.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Photo Arts Building is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in an overgrown condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The roof is wood framed in fair condition.  The exterior windows are original and are in fair condition.  The window finishes are in poor condition and should be painted.  The historic wood frames are single glazed.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood at the additional personnel service doors.  The exterior doors are replacements and are in fair condition, all doors need refinishing.  Exterior walls are wood framing with stucco with a painted finish, which paint coats are replacements and are in poor condition.  Roof coverings are a combination of clay tile and modified bitumen, which are replacements and are in poor condition.  There are issues with the tile areas caused by overgrown vegetation and a tree.  The modified bitumen section is at the end of its’ useful life.  Reportedly there are leaks and the roofs should be programmed for repair or replacement as required. Interior Construction:Interior wood framed partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.  Millwork, cabinets, and Interior doors should be programmed for repair or replacement as required. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are mostly vinyl composition tile, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in poor condition. Plaster ceilings are typically cracked, removal and replacement of plaster is recommended. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are gas unit heaters, which are replacements and in poor condition.  Units are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components appeared to be several battery-operated smoke detectors.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting and wiring are beyond their useful life.  Electrical system and lighting are in poor condition and should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
452d918e-e55d-4f17-8448-27ffeec693a4,,,708,2600 Golf Course Drive (Balboa Golf Course),,Balboa Park,3,32.725019,-117.137657,2015,Poor,74,9757.69,3555,13312.69,60,1955,Kiosk,Enterprise,Public Facility,,Park And Recreation,KIOSK,42,2016,1800,0,0,0,"Site:The site at Balboa Golf Course Starters Booth is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, there is evidence that maintenance is required to assure useful life.  Site electrical systems include electrical service and distribution and communication.  These systems are aged and outdated and in poor condition.  There are no site mechanical systems.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. ,"Shell:The exterior windows are replacements and in poor condition .  The window seals are in poor condition.  The aluminum frames are in fair condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood that are replacements and are in poor condition.  Exterior walls are concrete block, which are original and in good condition. Roof coverings are asphalt shingles which are replacements and are in poor condition. Roof fascia and soffit is original and in fair condition. However, painting is required to assure useful life.  ",Interior Construction:  Interior partitions are not present. Millwork is original and in poor condition. Interior doors are not present.,"Interior Finishes: Wall finishes consist of painted concrete block, which are replacements, and in poor condition. Ceiling finishes are painted surfaces and are replacements and in fair condition.  However, maintenance is required to assure useful life.",Plumbing: Plumbing systems are not present.,Mechanical: Mechanical systems are not present.,Life Safety: Life safety systems are not present.,"Electrical: Electrical service for the facility is provided from by an underground service fed from the main distribution panel in the Clubhouse.  The service is a 60 AMP, 120/240V single-phase service. The electrical panel is aged, outdated, and damaged and in poor condition.  Branch wiring and lighting appear to be replacements and are in poor condition.  Communications systems include remnants of a telephone and public address system.  It is unknown if these systems are operational but the systems appear to be out of service and are in poor condition.",Accessibility: An abbreviated accessibility survey was not preformed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"General Information:Facility # 000708 Balboa Golf Course Starters Booth was originally built in 1955.  The facility is a kiosk booth measuring approximately 42 gross square feet and is primarily used as an information booth facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:The site at Balboa Golf Course Starters Booth is generally deemed to be adequate for its current use.  Pedestrian walkways are generally in fair condition. However, there is evidence that maintenance is required to assure useful life.  Site electrical systems include electrical service and distribution and communication.  These systems are aged and outdated and in poor condition.  There are no site mechanical systems. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.  Shell:The exterior windows are replacements and in poor condition .  The window seals are in poor condition.  The aluminum frames are in fair condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood that are replacements and are in poor condition.  Exterior walls are concrete block, which are original and in good condition. Roof coverings are asphalt shingles which are replacements and are in poor condition. Roof fascia and soffit is original and in fair condition. However, painting is required to assure useful life.   Interior Construction:  Interior partitions are not present. Millwork is original and in poor condition. Interior doors are not present. Interior Finishes: Wall finishes consist of painted concrete block, which are replacements, and in poor condition. Ceiling finishes are painted surfaces and are replacements and in fair condition.  However, maintenance is required to assure useful life. Plumbing: Plumbing systems are not present. Mechanical: Mechanical systems are not present. Life Safety: Life safety systems are not present. Electrical: Electrical service for the facility is provided from by an underground service fed from the main distribution panel in the Clubhouse.  The service is a 60 AMP, 120/240V single-phase service. The electrical panel is aged, outdated, and damaged and in poor condition.  Branch wiring and lighting appear to be replacements and are in poor condition.  Communications systems include remnants of a telephone and public address system.  It is unknown if these systems are operational but the systems appear to be out of service and are in poor condition. Accessibility: An abbreviated accessibility survey was not preformed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d5,"Storage, South Of Organ Pavilion, Balboa Park CAMPUS","Storage, South Of Organ Pavilion, Balboa Park",712,#South Of Organ Pavilion,,Balboa Park,3,32.729145,-117.150451,2015,Poor,51,41902.73,1185.75,43088.48,65,1950,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,365,2014,1800,0,0,0,"Site:  The site at Storage, Balboa Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. In general the site grading is adequate. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab with wooden planks on a prepared grade. The exterior windows are original and in poor condition. Exterior doors are solid core wood for the main entry. The exterior doors are original and are in poor condition. Exterior walls are concrete, which are original and in fair condition. Roof coverings are modified bitumen, which was replaced in 2012 and is in good condition. Roof drains are original and in fair condition.",Interior Construction:  Interior partitions are original and in fair condition. Interior doors are original and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition. Floor finishes are original and in poor condition. Ceiling finishes are painted surfaces, and are original and in fair condition.",Plumbing: There is no plumbing system in this facility.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution are original and in fair condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000712, Storage, Balboa Park, was originally built in 1950. The facility is a one-story building measuring approximately 365 gross square feet and is primarily used as a storage facility. The facility is part of the Parks and Recreation Department and is located in Council District 3.   Site:  The site at Storage, Balboa Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:  The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab with wooden planks on a prepared grade. The exterior windows are original and in poor condition. Exterior doors are solid core wood for the main entry. The exterior doors are original and are in poor condition. Exterior walls are concrete, which are original and in fair condition. Roof coverings are modified bitumen, which was replaced in 2012 and is in good condition. Roof drains are original and in fair condition. Interior Construction:  Interior partitions are original and in fair condition. Interior doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition. Floor finishes are original and in poor condition. Ceiling finishes are painted surfaces, and are original and in fair condition. Plumbing: There is no plumbing system in this facility. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.  Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution are original and in fair condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0d6,"Station, Toy Railroad (L)(No Maint.) Balboa Park CAMPUS","Station, Toy Railroad (L)(No Maint.) Balboa Park",715,#Zoo Dr.,,Balboa Park,3,32.734734,-117.148111,2015,Poor,77,36030.54,0,36030.54,65,1950,Recreation Facility,General Fund,Balboa Park,,Park And Recreation,OTHER,98,2014,1800,0,0,1,"Site:  The site at Station, Toy Train, Balboa Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. Exterior doors are solid core wood for the main entry. The exterior doors are original and are in good condition. Exterior walls are wood siding which was replaced in 2013 and in good condition. Roof coverings are single-ply membrane which was replaced in 2013 and is in good condition. ,Interior Construction:  Millwork and cabinets are original and in fair condition.   ,"Interior Finishes: Wall finishes are painted surfaces, which were repainted in 2013 are in good condition. Floor finishes are concrete which are original and in good condition. Ceiling finishes are painted surfaces. They were repainted in 2013 and are in good condition.",Plumbing: There are no plumbing fixtures in this facility.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility. ",Life Safety: Sprinklers and fire protection specialties are not present. ,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical service and distribution originates in another facility within the park, is original and in good condition. Branch lighting and wiring are not original and are within their expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000715, Station, Toy Train, Balboa Park, was originally built in 1950. The facility is a one-story building measuring approximately 98 gross square feet and is primarily used as an recreation facility. The facility is part of the Parks and Recreation Department and is located in Council District 3.   Site:  The site at Station, Toy Train, Balboa Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general, the site grading is adequate. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The sub-structure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. Exterior doors are solid core wood for the main entry. The exterior doors are original and are in good condition. Exterior walls are wood siding which was replaced in 2013 and in good condition. Roof coverings are single-ply membrane which was replaced in 2013 and is in good condition.  Interior Construction:  Millwork and cabinets are original and in fair condition.    Interior Finishes: Wall finishes are painted surfaces, which were repainted in 2013 are in good condition. Floor finishes are concrete which are original and in good condition. Ceiling finishes are painted surfaces. They were repainted in 2013 and are in good condition. Plumbing: There are no plumbing fixtures in this facility. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system in this facility.  Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical service and distribution originates in another facility within the park, is original and in good condition. Branch lighting and wiring are not original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0c6,"Balboa Park, Storage, Flammable CAMPUS","Balboa Park, Storage, Flammable",738,# Behind Auto Museum,,Balboa Park,3,32.727767,-117.154068,2015,Poor,34,15707.65,0,15707.65,75,1940,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,241,2014,1800,0,0,0,"Site:  The site at Balboa Park, Storage, Flammable is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition. The site landscaping is mature and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are painted metal doors. The exterior doors are original and are in fair condition. Exterior walls are concrete which are original and in fair condition. Roof coverings are modified bitumen, which was replaced in 2012 and is in good condition. Drains are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition. ,Interior Finishes: All interior surfaces are unfinished structure.,Plumbing: There is no plumbing system at this facility.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system at this facility.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000738, Balboa Park, Storage, Flammable, was originally built in 1940. The facility is a one-story building measuring approximately 241 gross square feet and is primarily used as a storage facility. The facility is part of the Parks and Recreation  Department and is located in Council District 3.   Site:  The site at Balboa Park, Storage, Flammable is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition. The site landscaping is mature and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are painted metal doors. The exterior doors are original and are in fair condition. Exterior walls are concrete which are original and in fair condition. Roof coverings are modified bitumen, which was replaced in 2012 and is in good condition. Drains are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Interior Finishes: All interior surfaces are unfinished structure. Plumbing: There is no plumbing system at this facility. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system at this facility. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a single disconnect with a 100 AMP circuit breaker rated at 120/240 volts. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
