campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
84672bc2-310c-4b7b-aeb3-daa406927a01,"Recreation Center, San Carlos CAMPUS","Recreation Center, San Carlos",756,6445 Lake Badin Ave.,,Navajo,7,32.798264,-117.021897,2015,Poor,66,3906532.15,25377.47,3931909.62,45,1970,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10800,2014,1800,1,0,1,"Site:The site at San Carlos Recreation Center consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and are in fair condition. The roadway entrance to the parking lot is asphalt with a concrete swale which is in poor condition. The swale causes vehicles to scrape due to the abrupt and deep slope changes. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in fair condition. Exterior walls are masonry slump block walls with a painted finish, which are in fair condition. Exterior aluminum windows are original and in fair condition. The  aluminum frames are anodized with a single glazing system and the window operation is rough due to failing mechanisms. Exterior doors are painted solid core wood that is in fair condition. The exterior doors are original and in good condition. The roof coverings are modified bitumen, which are not original and beyond their useful life. Downspouts, drains and gutters are in fair condition. Painted wood soffits are in poor condition.",Interior Construction:Slump block masonry partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are painted solid core wood in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are are original and in fair condition. Floor finishes include a combination of stained concrete, vinyl tile and ceramic tile, which are original and in poor condition. Ceiling finishes are adhered acoustical tiles in fair to poor condition and painted surfaces are in fair condition. The maple gymnasium floor was recently refinished.","Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper and galvanized piping with central water heaters. Sanitary sewer piping is comprised of cast iron piping. There have been some repairs in the pipe chase at the back of the building, but, the majority of the piping systems are original.","Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. The lighting in the gymnasium was replaced circa 2012, but, the majority of the lighting and all branch circuits are beyond their useful lives.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000756, San Carlos Recreation Center, is a single story 10,800 gross square foot building. The facility was originally built in 1970 and is part of the Park and Recreation - Community Parks II Department and is located in Council District 7. Site:The site at San Carlos Recreation Center consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and are in fair condition. The roadway entrance to the parking lot is asphalt with a concrete swale which is in poor condition. The swale causes vehicles to scrape due to the abrupt and deep slope changes. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in fair condition. Exterior walls are masonry slump block walls with a painted finish, which are in fair condition. Exterior aluminum windows are original and in fair condition. The  aluminum frames are anodized with a single glazing system and the window operation is rough due to failing mechanisms. Exterior doors are painted solid core wood that is in fair condition. The exterior doors are original and in good condition. The roof coverings are modified bitumen, which are not original and beyond their useful life. Downspouts, drains and gutters are in fair condition. Painted wood soffits are in poor condition. Interior Construction:Slump block masonry partitions are original and in fair condition. Millwork and cabinets are original and in fair condition. Interior doors are painted solid core wood in fair condition. Interior Finishes:Wall finishes are painted surfaces which are are original and in fair condition. Floor finishes include a combination of stained concrete, vinyl tile and ceramic tile, which are original and in poor condition. Ceiling finishes are adhered acoustical tiles in fair to poor condition and painted surfaces are in fair condition. The maple gymnasium floor was recently refinished. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper and galvanized piping with central water heaters. Sanitary sewer piping is comprised of cast iron piping. There have been some repairs in the pipe chase at the back of the building, but, the majority of the piping systems are original. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly unit heaters which are original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. The lighting in the gymnasium was replaced circa 2012, but, the majority of the lighting and all branch circuits are beyond their useful lives. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc090,"Storage, Theatre Central, Central (L) CAMPUS","Storage, Theatre Central, Central (L)",757,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.721797,-117.142642,2015,Poor,65,1453975.2,0,1453975.2,45,1970,Theatre,General Fund,Storage,,Park And Recreation,STORAGE,7200,2014,1800,1,0,0,Site:  The site at Theater Storage shed is generally deemed to be adequate for its current use.  The asphalt paving adjacent to the building is in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There are two exterior overhead steel roll-up doors, which are original and are in poor condition.  Exterior walls and roof are steel framed with painted corrugated metal siding, which is original, and in fair condition.   Roof covering is metal, part of a pre-engineered metal building system, which is original and in fair condition.  Downspouts and gutters are original and in poor condition.",Interior Construction:  There are no interior partitions in this building.,"Interior Finishes: The interior surfaces of this building are limited to the exposed concrete slab and the painted steel walls and roof structure.  The paint is original and in fair condition.     Plumbing: Plumbing fixtures, a service sink only, are original and in poor condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.",,Mechanical: There is no HVAC in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an underground to overhead service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp main lugs only load center rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures are mogul base incandescent high bay units, original and in poor condition.  Half of them are not functional.  Branch wiring is original and beyond its expected useful life.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000757, Theater Storage, was originally built in 1970.  The facility is a one-story pre-engineered steel storage shed measuring approximately 7,200 gross square feet and is primarily used as a storage facility.  The facility is part of the Park and Recreation – Developed Regional Department and is located in Council District 3.   Site:  The site at Theater Storage shed is generally deemed to be adequate for its current use.  The asphalt paving adjacent to the building is in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  There are two exterior overhead steel roll-up doors, which are original and are in poor condition.  Exterior walls and roof are steel framed with painted corrugated metal siding, which is original, and in fair condition.   Roof covering is metal, part of a pre-engineered metal building system, which is original and in fair condition.  Downspouts and gutters are original and in poor condition. Interior Construction:  There are no interior partitions in this building. Interior Finishes: The interior surfaces of this building are limited to the exposed concrete slab and the painted steel walls and roof structure.  The paint is original and in fair condition.     Plumbing: Plumbing fixtures, a service sink only, are original and in poor condition.  Domestic water distribution is provided by copper piping.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There is no HVAC in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an underground to overhead service supplied by on site primary distribution.  There is a main service panelboard with a 100 Amp main lugs only load center rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures are mogul base incandescent high bay units, original and in poor condition.  Half of them are not functional.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
5d9da245-972f-4a98-be83-7f14883a9524,"Recreation Center, Skyline CAMPUS","Recreation Center, Skyline",758,8285 Skyline Dr.,,Skyline - Paradise Hills,4,32.705653,-117.026276,2015,Fair,23,1332053.7,69182.55,1401236.25,50,1965,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10800,2015,1800,1,1,1,"Site:The site at Recreation Center, Skyline is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of sealed concrete, wood flooring and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in in varing conditions.  Coils on the air-cooled chiller were in poor condition and the chiller should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch wiring is beyond useful life. Branch lighting is upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, Skyline is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of sealed concrete, wood flooring and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in in varing conditions.  Coils on the air-cooled chiller were in poor condition and the chiller should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch wiring is beyond useful life. Branch lighting is upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e7,Boy Scout Headquarters (L)(No Maint.) CAMPUS,Boy Scout Headquarters (L)(No Maint.),762,1207 Upas St.,,Balboa Park,3,32.740141,-117.153487,2015,Poor,62,4154873.39,13069.8,4167943.19,65,1950,Public Event Site,General Fund,Community Service,,Real Estate Assets,RECREATION CENTER,9092,2014,1800,0,0,1,Site:  The site at Boy Scout Headquarters is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Second floor construction is a structural beam members with wood decking and in good condition.  Exterior windows are in poor condition. Exterior doors are wood and metal for the main entries and service areas. The exterior doors are original and in poor condition. Exterior walls are wooden panels with a painted finish, which are original and in poor condition. They show only minor maintenance needs on the office wing. Roof coverings are asphalt shingles, which are replacements and are in good condition. Downspouts, drains, and gutters are not present. ","Interior Construction:  Interior partitions, are original and in fair condition.  Interior doors are stained and painted wooden slabs with wooden frames. They are original and in poor condition.","Interior Finishes: Wall finishes are a combination of wood paneling and textured dry wall, which are original and in poor condition. Floor finishes are VCT and carpeting. Floor finishes are in poor condition.  Ceiling finishes are glued tiles, are original and in poor condition. ","Plumbing: Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping, local water heaters are located in various locations.  Sanitary sewer piping is cast iron piping in poor condition.  No issues were reported to the assessment team.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged heating units, with a split system for the office area, which are original and in poor condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a local electrical panel with a 200 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition .  Branch lighting and wiring are original and are beyond their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.  ",Solar Energy Assessment:A solar energy assessment was not performed on this facility.  ,"Facility #000762, Boy Scout Headquarters, was originally built in 1950.  The facility is a one-story building measuring approximately 9,092 gross square feet and is primarily used as an office and recreation center.  The facility is part of Real Estate Assets and is located in Council District 3.   Site:  The site at Boy Scout Headquarters is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Second floor construction is a structural beam members with wood decking and in good condition.  Exterior windows are in poor condition. Exterior doors are wood and metal for the main entries and service areas. The exterior doors are original and in poor condition. Exterior walls are wooden panels with a painted finish, which are original and in poor condition. They show only minor maintenance needs on the office wing. Roof coverings are asphalt shingles, which are replacements and are in good condition. Downspouts, drains, and gutters are not present.  Interior Construction:  Interior partitions, are original and in fair condition.  Interior doors are stained and painted wooden slabs with wooden frames. They are original and in poor condition. Interior Finishes: Wall finishes are a combination of wood paneling and textured dry wall, which are original and in poor condition. Floor finishes are VCT and carpeting. Floor finishes are in poor condition.  Ceiling finishes are glued tiles, are original and in poor condition.  Plumbing: Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping, local water heaters are located in various locations.  Sanitary sewer piping is cast iron piping in poor condition.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged heating units, with a split system for the office area, which are original and in poor condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a local electrical panel with a 200 APM circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition .  Branch lighting and wiring are original and are beyond their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.   Solar Energy Assessment:A solar energy assessment was not performed on this facility.  "
3b7a9438-0655-4dfc-b93f-d64f83fbfdba,Veterans War Memorial CAMPUS,Veterans War Memorial,763,3325 Zoo Drive,,Balboa Park,3,32.738793,-117.147979,2015,Poor,33,3691780.91,64075.5,3755856.41,65,1950,Public Event Site,General Fund,Public Facility,4,Park And Recreation,MUSEUM,21000,2015,1800,1,1,1,Site:  The site at War Memorial is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction wood joist framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a plaster finish and marble accent pieces, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are a combination of, plaster with a painted finish and wood trim accents, which are replacements and are in fair condition.  Floor finishes included a variety of finishes, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are heat only packaged units which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in in varing conditions.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at War Memorial is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction wood joist framing.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete with a plaster finish and marble accent pieces, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of, plaster with a painted finish and wood trim accents, which are replacements and are in fair condition.  Floor finishes included a variety of finishes, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are heat only packaged units which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in in varing conditions.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b0,"Police Storefront, Star Pal","Police Storefront, Star Pal",770,5319 Orange Ave.,,Mid-City:  City Heights,9,32.751602,-117.080063,2015,Poor,40,287280.57,0,287280.57,61,1954,Police Storefront,General Fund,Semi-Public Facility,,Police,POLICE STATION,1450,2014,1800,1,0,1,Site:  The site at 5319 Orange Avenue is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and replaced at ADA parking and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize single glazing.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original with some replacements and are in good condition.  Exterior walls are painted brick veneer with some wood siding, which are original and in good condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete, ceramic tile, and laminate, most of which are replacements and in good condition.  Ceiling finishes are texture and painted surfaces, and are original and in fair condition.  The rough finish ceiling in the training room was reported to contain asbestos. ",Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a comprised of a central gas furnace plus through-wall packaged air conditioning units, which are replacements and in good condition. ",Life Safety: Sprinklers and fire protection specialties are not present. ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are a combination of original and replacements and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000770, Police Storefront, Star Pal - Colina Del Sol, was originally built in 1954.  The facility is a one-story building measuring approximately 1,450 gross square feet and is primarily used as an administration and training facility.  The facility is part of the Park and Recreation - Community Parks II and is located in Council District 3.   Site:  The site at 5319 Orange Avenue is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and replaced at ADA parking and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize single glazing.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original with some replacements and are in good condition.  Exterior walls are painted brick veneer with some wood siding, which are original and in good condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are replacements and in good condition.  Interior doors are replacements and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete, ceramic tile, and laminate, most of which are replacements and in good condition.  Ceiling finishes are texture and painted surfaces, and are original and in fair condition.  The rough finish ceiling in the training room was reported to contain asbestos.  Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a comprised of a central gas furnace plus through-wall packaged air conditioning units, which are replacements and in good condition.  Life Safety: Sprinklers and fire protection specialties are not present.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are a combination of original and replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
