campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
951aaddd-e2ff-49e5-9934-bbb4a8077ae9,"Recreation Center, South Clairemont CAMPUS","Recreation Center, South Clairemont",771,3605 Clairemont Dr.,,Clairemont Mesa,2,32.806362,-117.200568,2015,Poor,30,647591.96,9540,657131.96,60,1955,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,3960,2014,1800,0,0,1,"Site:  The site at Facility #000771, Recreation Center, South Clairemont is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting is shared with the adjacent playgrounds. Lighting and security appears to be in good condition.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum and wood frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are a combination of brick veneer and wood siding which are original and in fair condition. The roof covering is modified bitumen, which is a replacement and in fair condition. There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are a combination of acoustical panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and are in fair condition. Ceiling finishes are exposed painted structure which are original and are in fair condition.",Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.  ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution are replacements and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacement, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #000771, Recreation Center, South Clairemont, was originally built in 1955. The facility is a one-story building measuring approximately 3,960 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 6.   Site:  The site at Facility #000771, Recreation Center, South Clairemont is generally deemed to be adequate for its current use. The parking lots and pedestrian paving are in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting is shared with the adjacent playgrounds. Lighting and security appears to be in good condition. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum and wood frames are not coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are a combination of brick veneer and wood siding which are original and in fair condition. The roof covering is modified bitumen, which is a replacement and in fair condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of acoustical panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet, vinyl tile and ceramic tile, which are replacements and are in fair condition. Ceiling finishes are exposed painted structure which are original and are in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There are no roof drains or rain water drainage system. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution are replacements and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is replacement, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
7b5ee621-4738-47db-8fb3-3c9eeb0f8300,"Recreation Center, Linda Vista CAMPUS","Recreation Center, Linda Vista",775,7064 Levant St.,92111,Linda Vista,7,32.792502,-117.169748,2015,Poor,32,1124601.28,4935,1129536.28,60,1955,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,6103,2015,1800,1,1,1,"Site:The site at Linda Vista Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Significant cracking of the slab was observed in the auditorium which requires repair.  The exterior windows are original and are in poor condition.  The aluminum frames are oxidized and utilize a single glazing system; many windows are glazed with plastic.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted solid core wood doors the additional personnel and service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  A segment of the CMU screen wall has cracked and needs repair.  The roof system is wood framing and steel beams with wood framing in the auditorium in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Renewal of finishes should occur at expiration.  Floor finishes are vinyl tile which are original and are in fair condition, however, the concrete slab in the auditorium has cracked and replacement of the VCT floor will be required.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately unit heaters and limited evaporative cooler which are replacements and in fair condition.  The oldest unit heater was 1982, which should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Linda Vista Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Significant cracking of the slab was observed in the auditorium which requires repair.  The exterior windows are original and are in poor condition.  The aluminum frames are oxidized and utilize a single glazing system; many windows are glazed with plastic.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted solid core wood doors the additional personnel and service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  A segment of the CMU screen wall has cracked and needs repair.  The roof system is wood framing and steel beams with wood framing in the auditorium in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in poor condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Renewal of finishes should occur at expiration.  Floor finishes are vinyl tile which are original and are in fair condition, however, the concrete slab in the auditorium has cracked and replacement of the VCT floor will be required.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately unit heaters and limited evaporative cooler which are replacements and in fair condition.  The oldest unit heater was 1982, which should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0eb,Girl Scout Headquarters (L)(No Maint.) Balboa CAMPUS,Girl Scout Headquarters (L)(No Maint.) Balboa,777,1231 Upas St.,,Balboa Park,3,32.740279,-117.15264,2015,Poor,37,2915722.05,10158.75,2925880.8,59,1956,Public Event Site,General Fund,Community Service,,Real Estate Assets,RECREATION CENTER,13741,2014,1800,0,0,1,"Site:  The site at Girl Scout Headquarters consists of parking lots, roadways, landscaping, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab in good condition.  Exterior walls are stucco and wood siding with a painted finish, which are in good condition.   Exterior windows are a 50% combination of steel sash non-operable casements in poor condition and anodized aluminum storefront units in good condition.  The window seals are in good condition in the aluminum windows.  Exterior doors are a combination of anodized aluminum for the main entries and painted solid core wood doors for the additional personnel and service doors.  The exterior doors are in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition.",Interior Construction:  Wood framed partitions with gypsum board are original and in good condition. Millwork and cabinets have been replaced within the last five years.  Interior painted wood doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of carpet and ceramic tile, which have been replaced in the last five years.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which have been replaced within the last five years.",Plumbing: Plumbing fixtures are not original and are in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last five years.  ","Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 600 AMP circuit breaker for Facility 777.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and within the expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Girl Scout Headquarters, Facility #000777, is a single story 13,741 gross square foot building.  The facility was originally built in 1956 and is part of the Real Estate Assets Department and is located in Council District 3. Site:  The site at Girl Scout Headquarters consists of parking lots, roadways, landscaping, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab in good condition.  Exterior walls are stucco and wood siding with a painted finish, which are in good condition.   Exterior windows are a 50% combination of steel sash non-operable casements in poor condition and anodized aluminum storefront units in good condition.  The window seals are in good condition in the aluminum windows.  Exterior doors are a combination of anodized aluminum for the main entries and painted solid core wood doors for the additional personnel and service doors.  The exterior doors are in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition. Interior Construction:  Wood framed partitions with gypsum board are original and in good condition. Millwork and cabinets have been replaced within the last five years.  Interior painted wood doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of carpet and ceramic tile, which have been replaced in the last five years.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which have been replaced within the last five years. Plumbing: Plumbing fixtures are not original and are in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last five years.   Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 600 AMP circuit breaker for Facility 777.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and within the expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ec,"Residence, Girl Scout (L)(No Maint.) CAMPUS","Residence, Girl Scout (L)(No Maint.)",778,1231 Upas St.,,Balboa Park,3,32.740814,-117.152658,2015,Poor,43,182831.29,0,182831.29,59,1956,Residence,General Fund,Community Service,,Real Estate Assets,RESIDENCE,1224,2014,1800,0,0,1,Site:  The site at Girl Scout Residence consists of pedestrian paving that is in good condition.  The site landscaping is updated and is mature and in good condition.  The site grading is adequate  Site fencing and gates operate as designed.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab that is in good condition.  Exterior walls are wood framed with stucco with a painted finish, which have been updated in the last five years.   Exterior windows are replacement dual glazed vinyl windows which have been upgraded in the last five years.  Exterior doors are stained and varnished wood which has been updated in the last five years.  Roof covering is asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition.",Interior Construction:  Wood framed partitions have been updated in the last five years.  Millwork and cabinets have been replaced within the last five years.  Interior doors have been replaced within the last five years.,"Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of carpet and ceramic tile, which have been replaced in the last five years.  Ceiling finishes are painted surfaces which have been replaced within the last five years.",Plumbing: Plumbing fixtures are not original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which have been replaced within the last five years.  ",Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 100 AMP circuit breaker for Facility 778.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and are within the expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Girl Scout Residence, Facility #000778, is a single story 1,224 gross square foot building.  The facility was originally built in 1956 and is part of the Real Estate Assets Department and is located in Council District 3. Site:  The site at Girl Scout Residence consists of pedestrian paving that is in good condition.  The site landscaping is updated and is mature and in good condition.  The site grading is adequate  Site fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab that is in good condition.  Exterior walls are wood framed with stucco with a painted finish, which have been updated in the last five years.   Exterior windows are replacement dual glazed vinyl windows which have been upgraded in the last five years.  Exterior doors are stained and varnished wood which has been updated in the last five years.  Roof covering is asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition. Interior Construction:  Wood framed partitions have been updated in the last five years.  Millwork and cabinets have been replaced within the last five years.  Interior doors have been replaced within the last five years. Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of carpet and ceramic tile, which have been replaced in the last five years.  Ceiling finishes are painted surfaces which have been replaced within the last five years. Plumbing: Plumbing fixtures are not original and in good condition.  Domestic water distribution is provided by copper piping with a central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which have been replaced within the last five years.   Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 100 AMP circuit breaker for Facility 778.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and are within the expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ed,Girl Scout Shop (L)(No Maint.) CAMPUS,Girl Scout Shop (L)(No Maint.),779,1231 Upas St.,,Balboa Park,3,32.740586,-117.152881,2015,Poor,58,567331.56,13240.87,580572.43,59,1956,Retail,General Fund,Community Service,,Real Estate Assets,SHOP,1825,2014,1800,0,0,1,Site:  The site at Girl Scout Shop consists of roadways which are in good condition.  There is no landscaping adjacent to the shop building.  The site grading is adequate  Site fencing and gates operate as designed.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab in that is in good condition.  Exterior walls are wood framed with vertical batten wood siding in fair condition with a painted finish,  Exterior windows are a combination of non-operational original steel windows  and replacement aluminum windows which are in fair condition.  Exterior doors are a combination of painted solid core wood for personnel doors and painted steel roll-up doors for the shop and storage rooms, all doors are in fair condition.  There is evidence of termite activity throughout the building, a termite inspection is recommended.  Roof covering is asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition.","Interior Construction:  Wood framed partitions with gypsum board finish are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are painted surfaces, which are in fair condition.  Floor finishes included a combination of carpet and sealed concrete, which are in poor condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which are replacements and in fair condition.  The workshop/garage area has no finishes.",Plumbing: No plumbing system in this facility.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which have been replaced within the last five years.  ","Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 225 AMP circuit breaker for Facility 779.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are not original and are within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and within the expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Girl Scout Shop, Facility #000779, is a single story 1,825 gross square foot building.  The facility was originally built in 1956 and is part of the Real Estate Assets Department and is located in Council District 3. Site:  The site at Girl Scout Shop consists of roadways which are in good condition.  There is no landscaping adjacent to the shop building.  The site grading is adequate  Site fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab in that is in good condition.  Exterior walls are wood framed with vertical batten wood siding in fair condition with a painted finish,  Exterior windows are a combination of non-operational original steel windows  and replacement aluminum windows which are in fair condition.  Exterior doors are a combination of painted solid core wood for personnel doors and painted steel roll-up doors for the shop and storage rooms, all doors are in fair condition.  There is evidence of termite activity throughout the building, a termite inspection is recommended.  Roof covering is asphalt shingles which, have been replaced within the last five years.  Downspouts, drains, and gutters are in good condition. Interior Construction:  Wood framed partitions with gypsum board finish are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are painted surfaces, which are in fair condition.  Floor finishes included a combination of carpet and sealed concrete, which are in poor condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which are replacements and in fair condition.  The workshop/garage area has no finishes. Plumbing: No plumbing system in this facility. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX unit, which have been replaced within the last five years.   Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts for the site and a 225 AMP circuit breaker for Facility 779.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are not original and are within the expected useful life.  Branch wiring, lighting fixtures, and devices are not original and within the expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc044,"Clubhouse and Shuffleboard, Balboa Park CAMPUS","Clubhouse and Shuffleboard, Balboa Park",782,2225 6th Ave.  Senior Citizens Clubhouse,,Balboa Park,3,32.728592,-117.158975,2015,Poor,62,2418338.13,5880,2424218.13,54,1961,Recreation Center,General Fund,Public Facility,,Park And Recreation,CLUBHOUSE,7994,2014,1800,0,0,1,Site:The site at Balboa Park Clubhouse and Shuffleboard is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete block with a painted finish, and wood panels in poor condition.  Roof coverings are a built up system with gravel ballast, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.","Interior Construction:Interior partitions, are original and in fair condition. Maintenance is required to assure useful life. Millwork and cabinets are original and in poor condition.  The interior doors are original and in poor condition.","Interior Finishes:Wall finishes are a combination of wood panel and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are glued tiles and exposed unfinished structure, which are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater not located.  Sanitary sewer piping is comprised of galvanized piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a max 400 AMP circuit rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements and are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #000782, Balboa Park Clubhouse and Shuffleboard, was originally built in 1961.  The facility is a one-story building measuring approximately 7,994 gross square feet and is primarily used as a community meeting facility. The facility is part of the Park and Recreation – Developed Regional Department and is located in Council District 3. Site:The site at Balboa Park Clubhouse and Shuffleboard is generally deemed to be adequate for its current use. Pedestrian paving is original and in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a standard glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of concrete block with a painted finish, and wood panels in poor condition.  Roof coverings are a built up system with gravel ballast, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:Interior partitions, are original and in fair condition. Maintenance is required to assure useful life. Millwork and cabinets are original and in poor condition.  The interior doors are original and in poor condition. Interior Finishes:Wall finishes are a combination of wood panel and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are replacements and in poor condition.  Ceiling finishes are glued tiles and exposed unfinished structure, which are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater not located.  Sanitary sewer piping is comprised of galvanized piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are only unit heaters, which are recent additions and in good condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main disconnect with a max 400 AMP circuit rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are replacements and are beyond their useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
