campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
5730826b-cf32-4a9a-b156-decc68d05e7a,"Comfort Station and Concession, Skyline Park (L) CAMPUS","Comfort Station and Concession, Skyline Park (L)",790,# Royal Oak Dr.,,Skyline - Paradise Hills,4,32.704679,-117.025098,2015,Poor,42,180821.85,17696.64,198518.49,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1064,2015,1800,0,0,1,"Site:The site at Comfort Station and Concession, Skyline Park is generally deemed to be adequate for its current use.  The concessions and men’s restroom were not assessed as they were not accessible. There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal clad doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition.,Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  .,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station and Concession, Skyline Park is generally deemed to be adequate for its current use.  The concessions and men’s restroom were not assessed as they were not accessible. There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal clad doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.  . Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
9d33078c-dac5-43ba-bd39-5af1967fe28e,"Comfort Station, Quivera Basin CAMPUS","Comfort Station, Quivera Basin",792,#S.W. Of Aquatics Headquarters,,Mission Bay Park,2,32.758661,-117.242247,2015,Fair,24,59588.46,562.5,60150.96,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,598,2015,1800,0,0,1,"Site:  The site at Comfort Station, Quiver Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of split-face CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  ,Interior Finishes:Wall finishes consist of CMU with a painted finish which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish which are original and are in poor condition.  Ceiling finishes are exposed wood beam with painted finish and painted surfaces and are original and in poor condition.,Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron  and PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Quiver Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no exterior doors associated with the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of split-face CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of CMU with a painted finish which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish which are original and are in poor condition.  Ceiling finishes are exposed wood beam with painted finish and painted surfaces and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron  and PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
274be0b6-3cd0-4ece-b5d7-cd3ff2fc9cb3,,,798,2005 Pan American Plaza,92101,Balboa Park,3,32.726571,-117.153688,2015,Poor,34,512572.97,9639.96,522212.93,83,1932,Kiosk,General Fund,Public Facility,,Park And Recreation,Parks/Recreation – Balboa Park,2130,2015,1800,0,0,1,Site:  The site at Starlight Bowl Concession / Ticket Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility. In general the site grading is mature and in good condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a wood beam construction.  The exterior windows are original and are in fair condition.  The window seals are in good condition.  The aluminum concession-style ticket booth windows are painted and utilize single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are plaster with a painted finish, which are original and are in fair condition.  Roof coverings are built up, which are replacements and are in poor condition.  Roof drains are replacements and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of resilient flooring and carpet, which are replacements and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local hot water heater.  Sanitary sewer piping was not accessible for assessment.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Units were not powered at the time of assessment.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  No power was applied to building at time of assessment so a complete assessment was not performed on the facility.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is believed to be replacements in fair condition.  Branch lighting and wiring was present and visually seem to be in poor condition.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. The assessment was limited to the box office portion of the facility due to inaccessibility due to key availability.  Electrical power and water was also not available to verify Electrical, Plumbing and HVAC components.  Visual inspections were preform on these systems. Site:  The site at Starlight Bowl Concession / Ticket Office is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility. In general the site grading is mature and in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a wood beam construction.  The exterior windows are original and are in fair condition.  The window seals are in good condition.  The aluminum concession-style ticket booth windows are painted and utilize single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are plaster with a painted finish, which are original and are in fair condition.  Roof coverings are built up, which are replacements and are in poor condition.  Roof drains are replacements and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of resilient flooring and carpet, which are replacements and are in poor condition.  Ceiling finishes are a combination of acoustical tile and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with local hot water heater.  Sanitary sewer piping was not accessible for assessment.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in poor condition.  Units were not powered at the time of assessment. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  No power was applied to building at time of assessment so a complete assessment was not performed on the facility.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is believed to be replacements in fair condition.  Branch lighting and wiring was present and visually seem to be in poor condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b6433b8d-90d1-4bed-94b8-2db9cf4bf372,"Comfort Station, Paradise Hills Park CAMPUS","Comfort Station, Paradise Hills Park",797,#Paradise Valley Rd. and Potomac St.,,Skyline - Paradise Hills,4,32.687611,-117.049178,2015,Poor,44,81766.32,7500,89266.32,42,1973,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,442,2015,1800,0,0,1,"Site:The site at Comfort Station, Paradise Hills Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition.,Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Paradise Hills Park is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
e053f948-6b94-4148-afd6-f98011036b7c,"Office, Presidio Park CAMPUS","Office, Presidio Park",800,2866 Jackson St.,92103,Old San Diego,3,32.758533,-117.195572,2015,Poor,80,258978.25,0,258978.25,76,1939,Office,General Fund,City Office/Work Yard/Operations,4,Park And Recreation,OFFICE,500,2015,1800,0,0,1,"Site:The site at Presidio Park Office is a Works Progress Administration building constructed in 1939, considered historic, and generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is showing signs of erosion.  Wood retaining walls are showing signs of failure; a new retaining wall is needed to stabilize the hillside behind the building. ",Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framing over a crawl space and in poor condition, however access to inspect the framing was very limited.  The roof structure is wood framing with wood decking, which is in poor condition.  The historic exterior double hung windows are original and are in poor condition.  Window operation is rough due to failing mechanisms.  The exterior door is solid core wood for the main entry, which is original and is in poor condition.  Exterior walls are wood framed with a stucco finish and plaster finish on the interior, which are original and are in poor condition.  Roof coverings are clay tile, which are original and are in poor condition.  The backside of the roof is missing all field tiles and is covered with rolled roofing, which is in poor condition and should be programmed for replacement.",Interior Construction:Wood framed interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are vinyl tiles, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a gas unit heater, which is a replacement and in poor condition.  The heater appears to be in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 30 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  The meter is located on an exterior wall with no disconnect.  The electric panel on the interior has a switch to connect or disconnect and screw-in fuses; there is a 30 AMP for each leg and two 15 AMP on each legs loads.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Park Office is a Works Progress Administration building constructed in 1939, considered historic, and generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is inadequate and in poor condition.  In general the site grading is showing signs of erosion.  Wood retaining walls are showing signs of failure; a new retaining wall is needed to stabilize the hillside behind the building.  Substructure:The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell:Floor construction is wood framing over a crawl space and in poor condition, however access to inspect the framing was very limited.  The roof structure is wood framing with wood decking, which is in poor condition.  The historic exterior double hung windows are original and are in poor condition.  Window operation is rough due to failing mechanisms.  The exterior door is solid core wood for the main entry, which is original and is in poor condition.  Exterior walls are wood framed with a stucco finish and plaster finish on the interior, which are original and are in poor condition.  Roof coverings are clay tile, which are original and are in poor condition.  The backside of the roof is missing all field tiles and is covered with rolled roofing, which is in poor condition and should be programmed for replacement. Interior Construction:Wood framed interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are vinyl tiles, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a gas unit heater, which is a replacement and in poor condition.  The heater appears to be in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 30 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  The meter is located on an exterior wall with no disconnect.  The electric panel on the interior has a switch to connect or disconnect and screw-in fuses; there is a 30 AMP for each leg and two 15 AMP on each legs loads. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
80997fc2-7139-48bb-807a-fcfd5fa7466a,"Museum, Serra (L) CAMPUS","Museum, Serra (L)",801,2727 Presidio Dr.,92103,Old San Diego,3,32.759508,-117.193447,2015,Poor,62,2686549.43,11658,2698207.43,87,1928,Museum,General Fund,Museum,3,Park And Recreation,MUSEUM,6728,2015,1800,0,0,1,Site:The site at Serra Museum is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade with retaining walls.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab with retaining walls and deep footings.  The exterior windows are original and are in poor condition. The historic wood windows are glazed with putty and need refinishing now.  Window operation is rough due to failing mechanisms.  Exterior doors are wood stile and rail and are original and are in poor condition.  Exterior walls are multi-Wythe masonry with a plaster and painted finish, which are original and are in fair condition.  Roof coverings are clay tile, which are original and are in fair condition.  Downspouts and drains are original and appear to be in fair condition.  Reportedly the tile was removed, underlayment replaced, any broken tiles replaced, and the original tile was reinstalled, in approximately 2000.",Interior Construction:Interior masonry partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Exterior painted surfaces, which are replacements and are in fair to poor condition with areas of peeling paint and plaster delamination.  Floor finishes included Saltillo tile throughout which are original and are in good condition.  Ceiling finishes are stained wood beams and painted surfaces, and are replacements and in fair condition, some previous leaks have stained areas of the main ceiling.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are electric unit heaters, which are replacements and in poor condition.  The units appeared to be in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: battery operated smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.  Several of the detectors were disassembled.  The life safety systems should be programmed for upgrade to permanently wired system.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 175 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  Most fixtures on the building exterior have been replaced with CFL wall packs or LED fixtures.  Most interior fixtures are original but are using CFL lamps where possible.  The lighting fixtures appeared to be in poor condition and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Serra Museum is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the general park.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade with retaining walls.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab with retaining walls and deep footings.  The exterior windows are original and are in poor condition. The historic wood windows are glazed with putty and need refinishing now.  Window operation is rough due to failing mechanisms.  Exterior doors are wood stile and rail and are original and are in poor condition.  Exterior walls are multi-Wythe masonry with a plaster and painted finish, which are original and are in fair condition.  Roof coverings are clay tile, which are original and are in fair condition.  Downspouts and drains are original and appear to be in fair condition.  Reportedly the tile was removed, underlayment replaced, any broken tiles replaced, and the original tile was reinstalled, in approximately 2000. Interior Construction:Interior masonry partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Exterior painted surfaces, which are replacements and are in fair to poor condition with areas of peeling paint and plaster delamination.  Floor finishes included Saltillo tile throughout which are original and are in good condition.  Ceiling finishes are stained wood beams and painted surfaces, and are replacements and in fair condition, some previous leaks have stained areas of the main ceiling. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are electric unit heaters, which are replacements and in poor condition.  The units appeared to be in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: battery operated smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.  Several of the detectors were disassembled.  The life safety systems should be programmed for upgrade to permanently wired system. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 175 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components, which are in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  Most fixtures on the building exterior have been replaced with CFL wall packs or LED fixtures.  Most interior fixtures are original but are using CFL lamps where possible.  The lighting fixtures appeared to be in poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
da8fffe4-c7c7-4d0a-8c2b-84ff4acd591b,"Toolshed, Old Spanish Carcel CAMPUS","Toolshed, Old Spanish Carcel",802,#Presidio Parking Lot,92103,Old San Diego,3,32.759009,-117.194627,2015,Poor,39,29809.88,721.87,30531.75,87,1928,Storage,General Fund,City Office/Work Yard/Operations,4,Park And Recreation,SHED,250,2016,1800,0,1,0,Site:The site at Old Spanish Carcel Toolshed is generally deemed to be adequate for its current use.  The parking lots and roadways are shared with Presidio Park and not assessed.  Pedestrian paving is in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security are part of Presidio Park and not assessed. Retaining walls and site walls are original and in fair condition,Substructure:The foundations are comprised of slab on grade.  The substructure system presents signs of movement. The concrete slab condition is consistent with age and integrity is not suspect.,Shell:The only exterior window is a single porthole type opening that is in poor condition.  The single exterior door is an original wood plank door and in poor condition.  Exterior walls are plaster over brick and are in fair condition. The concrete observation deck roof construction provides roof covering; no additional roof coverings are provided. Downspouts and gutters are not provided; rain water drainage is external through open pipe drain scuppers with surface runoff at the roof observation deck.,Interior Construction:There is no interior construction at this facility.,Interior Finishes:Wall finish is plaster and is in poor condition.  Floor finish is original concrete and is in fair condition.  Ceiling finish is original painted plaster and is in fair condition.,Plumbing:Plumbing fixtures are not provided. Domestic water distribution is not provided. Sanitary sewer piping is not provided.,Mechanical:No HVAC provided except one wall mounted exhaust fan. ,Life Safety:Sprinklers and fire protection specialties are not present. ,Electrical:Electrical service for the facility is provided from an underground service supplied by a local utility service.  There is local panel without a main circuit breaker rated at 30 AMPS 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution replacements and in poor condition.  Branch lighting and wiring are replacements and beyond useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Old Spanish Carcel Toolshed is generally deemed to be adequate for its current use.  The parking lots and roadways are shared with Presidio Park and not assessed.  Pedestrian paving is in poor condition.  The site landscaping is mature and in fair condition.  In general the site grading is showing signs of erosion.  Site lighting and security are part of Presidio Park and not assessed. Retaining walls and site walls are original and in fair condition Substructure:The foundations are comprised of slab on grade.  The substructure system presents signs of movement. The concrete slab condition is consistent with age and integrity is not suspect. Shell:The only exterior window is a single porthole type opening that is in poor condition.  The single exterior door is an original wood plank door and in poor condition.  Exterior walls are plaster over brick and are in fair condition. The concrete observation deck roof construction provides roof covering; no additional roof coverings are provided. Downspouts and gutters are not provided; rain water drainage is external through open pipe drain scuppers with surface runoff at the roof observation deck. Interior Construction:There is no interior construction at this facility. Interior Finishes:Wall finish is plaster and is in poor condition.  Floor finish is original concrete and is in fair condition.  Ceiling finish is original painted plaster and is in fair condition. Plumbing:Plumbing fixtures are not provided. Domestic water distribution is not provided. Sanitary sewer piping is not provided. Mechanical:No HVAC provided except one wall mounted exhaust fan.  Life Safety:Sprinklers and fire protection specialties are not present.  Electrical:Electrical service for the facility is provided from an underground service supplied by a local utility service.  There is local panel without a main circuit breaker rated at 30 AMPS 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution replacements and in poor condition.  Branch lighting and wiring are replacements and beyond useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. 
