campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
4b1dec36-6490-49c5-8a71-97b314692f1f,"Comfort Station, Presidio Park CAMPUS","Comfort Station, Presidio Park",803,2741 Presidio Dr,92103,Old San Diego,3,32.759992,-117.195367,2015,Poor,55,76362.3,369.6,76731.9,68,1947,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,288,2015,1800,0,0,1,"Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is limited to a stairway leading down to each toilet, which is original and in fair condition.  In general the site grading is adequate.  The facility is located approximately 150 feet from the public street without a paved walk to the facility.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof structure is a concrete stairway and walking deck area in fair condition, leaks were not observed.  The exterior windows have been in-filled with plywood panels and are in poor condition.  Exterior doors are chain link gates securing each toilet doors, which are replacements and are in fair condition.  Exterior walls are cast-in-place concrete with a painted finish, which are original and are in fair condition.  There is no roof covering on this structure.","Interior Construction:Interior wood framed partitions are original and are in poor condition.  There is one interior door, which is replacements and are in poor condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 20 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is limited to a stairway leading down to each toilet, which is original and in fair condition.  In general the site grading is adequate.  The facility is located approximately 150 feet from the public street without a paved walk to the facility. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof structure is a concrete stairway and walking deck area in fair condition, leaks were not observed.  The exterior windows have been in-filled with plywood panels and are in poor condition.  Exterior doors are chain link gates securing each toilet doors, which are replacements and are in fair condition.  Exterior walls are cast-in-place concrete with a painted finish, which are original and are in fair condition.  There is no roof covering on this structure. Interior Construction:Interior wood framed partitions are original and are in poor condition.  There is one interior door, which is replacements and are in poor condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 20 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
f0e7e089-44ff-43a2-a82b-d8b56ad877d3,"Senior Center, N. Park Community Adult CAMPUS","Senior Center, N. Park Community Adult",813,2719 Howard Ave.,,Greater North Park,3,32.753836,-117.134736,2015,Poor,66,1407657.66,0,1407657.66,46,1969,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,3990,2014,1800,0,0,1,Site:The site at North Park Community Adult Center consists of pedestrian paving which is in fair condition. The site landscaping is mature and in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system presents signs of movement.,"Shell:Floor construction is a concrete slab that is in very poor condition. Exterior walls are wood framing with a textured plywood siding and a painted finish, which are in poor condition. Roof framing is wood and has been subject to water leaks. Exterior windows were replaced, circa 1980s, and are in fair condition. The aluminum frames are anodized and utilize single glazing. Window operation is smooth. Exterior doors are powdered aluminum doors for the main entry and painted solid core wood doors for the additional personnel service doors. The exterior doors are original and in poor condition. The roof coverings are a combination of wood shake and modified bitumen, which are original and beyond their useful life. Downspouts, drains and gutters are in fair condition. There was no access to the modified bitumen portion of the roof as it is in the center of the building. The wood shakes are in very poor condition. The ceilings are showing signs of leaking and both roofing systems should be programmed for replacement.",Interior Construction:Wood framed partitions with gypsum board are original and in fair condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are in poor condition. Floor finishes are a combination of vinyl tile and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in good condition, but, exhibit considerable water damage.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly two gas-fired furnaces, which have been replaced within the last 20 years. We did not have access to one of the furnaces in the police area, so it was assumed to match the first unit and both should be programmed for replacement.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. The main electrical panel is a Zinsco and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #000813, North Park Community Adult Center, is a single story 3,990 gross square foot building. The facility was originally built in 1969 and is part of the Park and Recreation - Developed Regional Parks Department and is located in Council District 3. Site:The site at North Park Community Adult Center consists of pedestrian paving which is in fair condition. The site landscaping is mature and in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system presents signs of movement. Shell:Floor construction is a concrete slab that is in very poor condition. Exterior walls are wood framing with a textured plywood siding and a painted finish, which are in poor condition. Roof framing is wood and has been subject to water leaks. Exterior windows were replaced, circa 1980s, and are in fair condition. The aluminum frames are anodized and utilize single glazing. Window operation is smooth. Exterior doors are powdered aluminum doors for the main entry and painted solid core wood doors for the additional personnel service doors. The exterior doors are original and in poor condition. The roof coverings are a combination of wood shake and modified bitumen, which are original and beyond their useful life. Downspouts, drains and gutters are in fair condition. There was no access to the modified bitumen portion of the roof as it is in the center of the building. The wood shakes are in very poor condition. The ceilings are showing signs of leaking and both roofing systems should be programmed for replacement. Interior Construction:Wood framed partitions with gypsum board are original and in fair condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are in poor condition. Floor finishes are a combination of vinyl tile and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in good condition, but, exhibit considerable water damage. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly two gas-fired furnaces, which have been replaced within the last 20 years. We did not have access to one of the furnaces in the police area, so it was assumed to match the first unit and both should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 100 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. The main electrical panel is a Zinsco and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
c0f0fe58-c895-485c-9ca4-a3afd61b4a92,"Comfort Station, North Park CAMPUS","Comfort Station, North Park",814,4044 Idaho St.,,Greater North Park,3,32.752283,-117.134558,2015,Good,18,68914.63,3020.16,71934.79,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,968,2015,1800,0,0,1,"Site:  The site at Comfort Station, North Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility.  Exterior doors are steel bar fence gates for the main entry and wood slab doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are slump faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, North Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows associated with this facility.  Exterior doors are steel bar fence gates for the main entry and wood slab doors with a painted finish for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are slump faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
c60cbd5e-2f52-49e4-9e5e-b3e7eac01418,"Comfort Station, Gleason Road Bahia CAMPUS","Comfort Station, Gleason Road Bahia",834,#Mission Bay Ventura Cove,,Mission Bay Park,2,32.774369,-117.245161,2015,Poor,54,227443.7,810,228253.7,58,1957,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1100,2015,1800,0,0,1,"Site:  The site at Comfort Station, Gleason Road Bahia is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are steel bar gates associated with the main entry and hollow metal doors with a painted finish for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry with a sealed finish which are original and are in fair condition.  Roof covering is paint sealed concrete which is  poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in poor condition. Concrete spalling has contributed to the deterioration of the interior partitions in need of critical repair.   Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Walls consist of concrete masonry with a sealed finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes wood formed concrete with a sealed finish, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Gleason Road Bahia is generally deemed to be inadequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are steel bar gates associated with the main entry and hollow metal doors with a painted finish for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry with a sealed finish which are original and are in fair condition.  Roof covering is paint sealed concrete which is  poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in poor condition. Concrete spalling has contributed to the deterioration of the interior partitions in need of critical repair.   Millwork and cabinets are original and are in poor condition. Interior Finishes:Walls consist of concrete masonry with a sealed finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes wood formed concrete with a sealed finish, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
08a450ff-34bb-4ede-953c-98a289a46a7d,"Senior Center, La Jolla CAMPUS","Senior Center, La Jolla",840,1160 Coast Blvd.,92037,La Jolla,1,32.850625,-117.273819,2015,Good,2,21068.85,2633.4,23702.25,76,1939,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,2461,2015,1800,0,0,1,Site:  The site at La Jolla Senior Center is generally deemed to be adequate for its current use.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows include new dual-pane vinyl windows and original wood windows which are in good condition.  The window seals are in good condition.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry and additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls have  wood siding with a paint finish, which is original and is in fair condition.  Roof coverings are asphalt shingles and are in fair condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are replacements and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition.","Interior Finishes:Wall surfaces have a paint finish which has been renewed and is in good condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in good condition.  Ceiling finishes are painted surfaces which are original and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.  Exterior units are in poor condition and should be programmed for replacement soon.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are and have been upgraded but some are failing.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at La Jolla Senior Center is generally deemed to be adequate for its current use.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows include new dual-pane vinyl windows and original wood windows which are in good condition.  The window seals are in good condition.  Window operation is smooth.  Exterior doors are hollow core wood for the main entry and additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls have  wood siding with a paint finish, which is original and is in fair condition.  Roof coverings are asphalt shingles and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are replacements and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall surfaces have a paint finish which has been renewed and is in good condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in good condition.  Ceiling finishes are painted surfaces which are original and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a point of use heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.  Exterior units are in poor condition and should be programmed for replacement soon. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 200 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are and have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
a60090ce-73df-4dff-aa47-2b28ef030c79,"Comfort Station, South De Anza CAMPUS","Comfort Station, South De Anza",838,2800 E. Mission Bay Dr.,92109,Mission Bay Park,2,32.792393,-117.209279,2015,Fair,29,174910.7,30000,204910.7,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1614,2015,1800,0,0,1,"Site:The site at South De Anza Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Exterior doors are painted metal doors for personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a sealed finish, which are original and are in poor condition.  Severe cracking is observed in the perimeter screen walls and on some exterior walls of the core structure due to corrosion of reinforcing bars expanding and cracking the CMU.  It is recommended that all of the perimeter screen walls be replaced and select portions of the core building exterior walls be replaced; patching the CMU is not sustainable.  Roof coverings are concrete tile, which are original and are in good condition.","Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted CMU, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and are replacements and are in poor condition.  Ceiling finishes are painted wood beams, with roof tiles exposed to the interior, which are replacements and in poor condition.  All painted interior and exterior finishes should be repainted now.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, the fixtures were in poor condition and should be programmed for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consisted of two exhaust fans in the sewerage lift station area.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  This facility has a manual transfer switch and a panel to connect an emergency generator, which supports the sewerage, lift station.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at South De Anza Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Exterior doors are painted metal doors for personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a sealed finish, which are original and are in poor condition.  Severe cracking is observed in the perimeter screen walls and on some exterior walls of the core structure due to corrosion of reinforcing bars expanding and cracking the CMU.  It is recommended that all of the perimeter screen walls be replaced and select portions of the core building exterior walls be replaced; patching the CMU is not sustainable.  Roof coverings are concrete tile, which are original and are in good condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted CMU, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and are replacements and are in poor condition.  Ceiling finishes are painted wood beams, with roof tiles exposed to the interior, which are replacements and in poor condition.  All painted interior and exterior finishes should be repainted now. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, the fixtures were in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consisted of two exhaust fans in the sewerage lift station area. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  This facility has a manual transfer switch and a panel to connect an emergency generator, which supports the sewerage, lift station. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
96113ece-89c8-4ef2-adb9-0cb3bb266d9a,"Comfort Station, La Jolla Cove CAMPUS","Comfort Station, La Jolla Cove",849,1130 Coast Blvd,92037,La Jolla,1,32.850228,-117.273506,2015,Poor,65,360365.63,0,360365.63,25,1990,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1250,2015,1800,0,0,1,"Site:  The site at the La Jolla Cove Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving and site landscaping are original and in fair condition, but due to the extent of the repairs that will be required for the building, it is assumed that these systems will also need to be replaced. In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are original and are in poor condition.  Exterior walls are CMU which is original and in poor condition.  Roof coverings are wood shake and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in poor condition.  ,"Interior Finishes:Wall finishes are paint over the original CMU walls which are poor condition.  Floor finishes are sealed concrete, which are original and are in poor condition.  The exposed roof structure has a paint finish which is in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  System clogged with sand at time of assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the La Jolla Cove Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving and site landscaping are original and in fair condition, but due to the extent of the repairs that will be required for the building, it is assumed that these systems will also need to be replaced. In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are original and are in poor condition.  Exterior walls are CMU which is original and in poor condition.  Roof coverings are wood shake and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in poor condition.   Interior Finishes:Wall finishes are paint over the original CMU walls which are poor condition.  Floor finishes are sealed concrete, which are original and are in poor condition.  The exposed roof structure has a paint finish which is in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  System clogged with sand at time of assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
