campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
912c50f8-5293-4e17-8a85-a9d9ea1ea593,"Comfort Station, 6th and Nutmeg CAMPUS","Comfort Station, 6th and Nutmeg",852,6th Ave. & Nutmeg St.,92103,Balboa Park,3,32.73363,-117.159002,2015,Poor,42,218100.8,3710.25,221811.05,57,1958,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1200,2015,1800,0,0,1,"Site:The site at 6th & Nutmeg Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is framed with wood and diagonal sheathing in fair condition.  There are no exterior windows, just openings with a metal louver in poor condition.  Exterior doors are solid core wood for the one pair of service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There is no millwork.  One interior door at the pipe chase is original and is in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are unfinished pegboard and are replacements, which are in poor condition and should be replaced with rough sawn plywood.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components, which are in good condition.  Branch lighting and wiring have been upgraded.  The meter base and service disconnect are in poor condition and should be programmed for replacement.","Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at 6th & Nutmeg Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is framed with wood and diagonal sheathing in fair condition.  There are no exterior windows, just openings with a metal louver in poor condition.  Exterior doors are solid core wood for the one pair of service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  There is no millwork.  One interior door at the pipe chase is original and is in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are unfinished pegboard and are replacements, which are in poor condition and should be replaced with rough sawn plywood. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution are a combination of original and replacement components, which are in good condition.  Branch lighting and wiring have been upgraded.  The meter base and service disconnect are in poor condition and should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
80185fa6-7d78-4647-9b3f-faa53a461190,"Comfort Station, 6th and Thorn, Near Tiny Tot Area CAMPUS","Comfort Station, 6th and Thorn, Near Tiny Tot Area",853,#6th Ave & Thorn St.,92103,Balboa Park,3,32.739793,-117.159015,2015,Poor,56,131293.88,0,131293.88,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,512,2015,1800,0,0,1,"Site:The site at 6th & Thorn Comfort Station (Near Tiny Tot Area) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framing in fair condition, however, significant termite activity was observed.  A termite inspection should be conducted and repairs made to the roof system, which could be replacement of the roof.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block, which are original and are in fair condition.  Exterior and interior painting are replacements and repainting should be scheduled.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which is stained and dirty, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and replacements in fair condition, schedule painting the ceiling in 2019.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components, which are in good condition.  Branch lighting and wiring have been upgraded.  The conduits to the meter and electrical panel are rusted completely through and are in poor condition and present a potential safety hazard and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at 6th & Thorn Comfort Station (Near Tiny Tot Area) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framing in fair condition, however, significant termite activity was observed.  A termite inspection should be conducted and repairs made to the roof system, which could be replacement of the roof.  There are no exterior windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block, which are original and are in fair condition.  Exterior and interior painting are replacements and repainting should be scheduled.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which is stained and dirty, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and replacements in fair condition, schedule painting the ceiling in 2019. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components, which are in good condition.  Branch lighting and wiring have been upgraded.  The conduits to the meter and electrical panel are rusted completely through and are in poor condition and present a potential safety hazard and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
d522aa24-23c6-4854-97ba-3294f5c80447,"Comfort Station, 28th and Beech CAMPUS","Comfort Station, 28th and Beech",851,28th St. and Beech St.,92102,Balboa Park,3,32.720626,-117.134233,2015,Poor,59,131326.77,0,131326.77,57,1958,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,575,2015,1800,0,0,1,"Site:The site at 28th & Beech Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framing in poor condition, portions of the roof sags indicating damage to the rafters.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and solid core wood for personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 40 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at 28th & Beech Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framing in poor condition, portions of the roof sags indicating damage to the rafters.  There are no exterior windows.  Exterior doors are chain link gates for the toilet entry and solid core wood for personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 40 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc006,Mount Hope Cemetery Administration CAMPUS,Mount Hope Cemetery Administration,860,3751 Market St.,,"Southeastern San Diego, Southeastern",9,32.709492,-117.112369,2015,Poor,56,589540.76,2495.34,592036.1,51,1964,Office,General Fund,City Office/Work Yard/Operations,3,Park And Recreation,BUILDING,1861,2014,1800,1,0,0,"Site:The site at Mount Hope Cemetery Administration consists of a parking lot, roadways, and pedestrian paving. The parking lot and roadways appear to be adequate for the facility and in fair condition.  Pedestrian paving is in fair condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting appears to be in fair condition.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are not original and are in fair condition.  Window seals are in good condition.  The aluminum frames are anodized aluminum and the window operation is smooth.  Exterior doors are painted metal.  The exterior doors are not original and are in fair condition.  Exterior walls are a combination of wood framing and brick veneer with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are not original and in fair condition.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in good condition. Interior doors are not original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are original and are in fair condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in good condition.  Ceiling finishes are painted surfaces, which are in good condition.",Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper and galvanized piping and a central water heater.  Sanitary sewer piping is comprised of cast iron piping. No issues were reported.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is packaged roof top units (RTU's), which are in fair condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  This system appears to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and in fair condition.  Branch wiring, lighting fixtures, and devices are not original and in fair condition.",Accessibility:No accessibility survey was conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy.,"Facility #000860, Mount Hope Cemetery Administration, was originally built in 1964.  The facility is a one-story building that measures approximately 1,861 gross square feet and is primarily used as an administration facility.  The facility is part of the Mount Hope Cemetery Department and is located in Council District 4. Site:The site at Mount Hope Cemetery Administration consists of a parking lot, roadways, and pedestrian paving. The parking lot and roadways appear to be adequate for the facility and in fair condition.  Pedestrian paving is in fair condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting appears to be in fair condition. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are not original and are in fair condition.  Window seals are in good condition.  The aluminum frames are anodized aluminum and the window operation is smooth.  Exterior doors are painted metal.  The exterior doors are not original and are in fair condition.  Exterior walls are a combination of wood framing and brick veneer with a painted finish, which are original and in fair condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are not original and in fair condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Partitions are original and in fair condition.  Maintenance is required to assure useful life.  Replacement millwork and cabinets are in good condition. Interior doors are not original and in good condition. Interior Finishes:Wall finishes are painted surfaces, which are original and are in fair condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in good condition.  Ceiling finishes are painted surfaces, which are in good condition. Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper and galvanized piping and a central water heater.  Sanitary sewer piping is comprised of cast iron piping. No issues were reported. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is packaged roof top units (RTU's), which are in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  This system appears to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and in fair condition.  Branch wiring, lighting fixtures, and devices are not original and in fair condition. Accessibility:No accessibility survey was conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc007,"Comfort Station, Storage and Restrooms, Garage, Mount Hope Campus","Comfort Station, Storage and Restrooms, Garage, Mount Hope",863,3751 Market St.,,"Southeastern San Diego, Southeastern",9,32.708934,-117.111347,2015,Fair,27,316131.21,3386.16,319517.37,57,1958,Comfort Station,General Fund,Public Facility,4,Park And Recreation,GARAGE,4876,2014,1800,1,0,1,Site:The site at Mount Hope Garage consists of a parking lot and roadways. The parking lot and roadways appears to be adequate for the facility and are in poor condition.  There is no site landscaping. The site grading is inadequate with an unstable grade adjacent to the building.  Installation of a retaining wall on the northwest side of the property is needed to alleviate soil erosion of the adjacent hillside.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are original and in poor condition. The aluminum frames are anodized and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal.  The exterior doors are not original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition.  Roof coverings is modified bitumen, which is not original, and in fair condition.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:CMU partitions are original and in fair condition. Maintenance is required to assure useful life. Interior doors are not original and in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  Ceiling finishes are painted surfaces, which are in fair condition.",Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper and galvanized piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  The water heater was not working.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) consisted of a combination of roof top gravity and powered exhaust fans to provide ventilation.",Life Safety:There are no fire safety systems installed.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are in fair condition.  Branch wiring, lighting fixtures and devices are not original and in fair condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy.,"Facility #000863, Mount Hope Cemetery Garage, Storage and Restrooms, was originally built in 1958.  The facility is a one-story building that measures approximately 4,876 gross square feet.  The facility is part of the Mount Hope Cemetery Department and is located in Council District 4. Site:The site at Mount Hope Garage consists of a parking lot and roadways. The parking lot and roadways appears to be adequate for the facility and are in poor condition.  There is no site landscaping. The site grading is inadequate with an unstable grade adjacent to the building.  Installation of a retaining wall on the northwest side of the property is needed to alleviate soil erosion of the adjacent hillside. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on grade.   Exterior single pane glazed windows are original and in poor condition. The aluminum frames are anodized and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal.  The exterior doors are not original and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and in fair condition.  Roof coverings is modified bitumen, which is not original, and in fair condition.  Downspouts, drains, and gutters are in fair condition. Interior Construction:CMU partitions are original and in fair condition. Maintenance is required to assure useful life. Interior doors are not original and in good condition. Interior Finishes:Wall finishes are painted surfaces, which are in poor condition.  Floor finishes include a combination of concrete, carpet, and ceramic tile, which are in poor condition.  Ceiling finishes are painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper and galvanized piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  The water heater was not working. Mechanical:The Heating, Ventilation, and Cooling (HVAC) consisted of a combination of roof top gravity and powered exhaust fans to provide ventilation. Life Safety:There are no fire safety systems installed. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are not original and are in fair condition.  Branch wiring, lighting fixtures and devices are not original and in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered to be accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report sections of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc05a,"Shed, Street Sweeping, Chollas CAMPUS","Shed, Street Sweeping, Chollas",869,2740 Caminito Chollas,,Mid-City:  Eastern Area,4,32.732039,-117.072037,2015,Good,16,26933.76,493.8,27427.56,25,1990,Storage,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,SHED,480,2014,1800,0,0,0,"Site:  The site at Street Sweeping Shed is paved and is generally deemed to be adequate for its current use.  The adjacent roadways are in good condition.  There is no dedicated pedestrian paving; this area of the site is generally dedicated to utility vehicles.  The site is un-landscaped.  In general, the site grading is adequate and there is a concrete drainage swale on the east side of the building, which is in fair condition.  There is no site lighting incidental to this building site.  There is a chain link fence on the east and north sides of the site, which is in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window on this building.  It is a single-pane anodized aluminum window that is original and remains in good condition. There is one exterior man door, which is an original metal slab door that remains in fair condition.  The overhead roll-up garage door is also original.  It is in fair condition.  Exterior walls and roof of this pre-engineered structure are steel framed with galvanized corrugated metal siding.  They are original and in good condition.  Roof covering is metal, which is original and in good condition.  There are no gutters or downspouts.","Interior Construction:  There are no interior partitions, doors, millwork, or built-in cabinets in this building.","Interior Finishes: Interior finishes in this building are limited to exposed steel framing, corrugated siding, and the unfinished concrete slab.  These finishes are original and generally in fair condition.      Plumbing: There are no plumbing fixtures or domestic water service.  There is compressed air piping with an interior compressor.",,Mechanical: There is no HVAC in this building.,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a main service panelboard, 100 Amp, main lugs only rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted, or are original, with T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #000869, Street Sweeping Shed, was originally built in 1990.  The facility is a one-story pre-engineered metal shed measuring approximately 480 gross square feet and is primarily used for storage.  The facility is part of the General Services, Street Division and is located in Council District 4.   Site:  The site at Street Sweeping Shed is paved and is generally deemed to be adequate for its current use.  The adjacent roadways are in good condition.  There is no dedicated pedestrian paving; this area of the site is generally dedicated to utility vehicles.  The site is un-landscaped.  In general, the site grading is adequate and there is a concrete drainage swale on the east side of the building, which is in fair condition.  There is no site lighting incidental to this building site.  There is a chain link fence on the east and north sides of the site, which is in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There is one exterior window on this building.  It is a single-pane anodized aluminum window that is original and remains in good condition. There is one exterior man door, which is an original metal slab door that remains in fair condition.  The overhead roll-up garage door is also original.  It is in fair condition.  Exterior walls and roof of this pre-engineered structure are steel framed with galvanized corrugated metal siding.  They are original and in good condition.  Roof covering is metal, which is original and in good condition.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions, doors, millwork, or built-in cabinets in this building. Interior Finishes: Interior finishes in this building are limited to exposed steel framing, corrugated siding, and the unfinished concrete slab.  These finishes are original and generally in fair condition.      Plumbing: There are no plumbing fixtures or domestic water service.  There is compressed air piping with an interior compressor. Mechanical: There is no HVAC in this building. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a main service panelboard, 100 Amp, main lugs only rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted, or are original, with T8 lamps and electronic ballasts.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f5,"Recreation Center, Old, San Ysidro, Casa CAMPUS","Recreation Center, Old, San Ysidro, Casa",875,212 East Park Blvd.,,Centre City,3,32.554877,-117.044333,2015,Poor,68,3087245.37,20082,3107327.37,58,1957,Recreation Center,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,7242,2014,1800,1,0,1,"Site:  The site at Old San Ysidro Recreation Center consists of pedestrian paving and landscaping and these are in fair condition.  The site grading is inadequate, there are serious concerns about retaining wall stability.",Substructure:  The foundations are comprised of standard foundations with wood cripple walls.  The substructure system presents signs of movement.,"Shell: Floor construction is wood framing supported by perimeter walls and regular intervals of internal open cripple walls.  Exterior walls are wood framing with stucco on the exterior and plaster at the interior with a painted finish, which are original and beyond their useful life.  Many areas have gypsum board repairs or overlay to obscure the cracked walls.  Exterior windows are a combination of double hung wood windows and replacement single hung aluminum windows.  All of the windows are failing and compromising the building's integrity.  Exterior doors are painted solid core wood, and are in poor to very poor condition.   Roof coverings are a combination of modified bitumen and asphalt shingles which, have been replaced within the last ten years.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Wood framed interior partitions are in stable but poor condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced or are original and beyond their useful life; all are in poor condition.,"Interior Finishes:Wall finishes are painted surfaces which are in poor condition.  Floor finishes included a combination of vinyl tile, resilient flooring, and hardwood gymnasium flooring, which are all in poor condition.  Ceiling finishes are painted surfaces, which are in poor condition, the gymnasium ceiling is exposed steel trusses and exposed unpainted roof decking that is in fair condition.  ",Plumbing: Plumbing fixtures are not original but beyond their useful life.  Domestic water distribution is provided by copper and galvanized piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  All plumbing piping is original and beyond its useful life.  Some problems with the plumbing systems and components were reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters which are original and beyond their useful life.  One small unit had been replaced but is nearly 30 years old and all should be programmed for replacement.",Life Safety: Sprinklers and fire protection specialties are not present.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Old San Ysidro Recreation Center, Facility #000875, is a single story 7,242 gross square foot building.  The facility was originally built in 1957 and is part of the Parks and Recreation - Community Parks II Department and is located in Council District 8.  The overall stability of the building is in question based on observed evidence of building movement. Site:  The site at Old San Ysidro Recreation Center consists of pedestrian paving and landscaping and these are in fair condition.  The site grading is inadequate, there are serious concerns about retaining wall stability. Substructure:  The foundations are comprised of standard foundations with wood cripple walls.  The substructure system presents signs of movement. Shell: Floor construction is wood framing supported by perimeter walls and regular intervals of internal open cripple walls.  Exterior walls are wood framing with stucco on the exterior and plaster at the interior with a painted finish, which are original and beyond their useful life.  Many areas have gypsum board repairs or overlay to obscure the cracked walls.  Exterior windows are a combination of double hung wood windows and replacement single hung aluminum windows.  All of the windows are failing and compromising the building's integrity.  Exterior doors are painted solid core wood, and are in poor to very poor condition.   Roof coverings are a combination of modified bitumen and asphalt shingles which, have been replaced within the last ten years.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Wood framed interior partitions are in stable but poor condition.  Millwork and cabinets are original and beyond their useful life.  Interior doors have been replaced or are original and beyond their useful life; all are in poor condition. Interior Finishes:Wall finishes are painted surfaces which are in poor condition.  Floor finishes included a combination of vinyl tile, resilient flooring, and hardwood gymnasium flooring, which are all in poor condition.  Ceiling finishes are painted surfaces, which are in poor condition, the gymnasium ceiling is exposed steel trusses and exposed unpainted roof decking that is in fair condition.   Plumbing: Plumbing fixtures are not original but beyond their useful life.  Domestic water distribution is provided by copper and galvanized piping with no water heater.  Sanitary sewer piping is comprised of cast iron piping.  All plumbing piping is original and beyond its useful life.  Some problems with the plumbing systems and components were reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters which are original and beyond their useful life.  One small unit had been replaced but is nearly 30 years old and all should be programmed for replacement. Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
