campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
38e1efd4-e14e-41e4-8446-5650f50b0a16,"Wash Rack, Steam Cleaner, Rose Canyon","Wash Rack, Steam Cleaner, Rose Canyon",914,3775 Morena Blvd.,92109,Clairemont Mesa,2,32.808885,-117.215249,2015,Poor,98,198098.25,0,198098.25,53,1962,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Fleet,VEHICLE MAINTENANCE,1050,2016,1800,0,1,0,"Site:The site at Rose Canyon Wash Rack is generally deemed to be inadequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in poor condition.  The site elements are associated with the maintenance complex verses the wash rack.",Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are a combination of concrete stem walls and steel columns with a painted finish, which are original and are in poor condition.  There are no roof coverings on this steel-structure facility, but it appears there may have been at some point.",Interior Construction:Interior construction is not present in this facility.,Interior Finishes:Interior finishes are not present in this facility.,Plumbing:Plumbing fixtures are not present in this facility.  Domestic water distribution is provided by copper piping with no hot water provided.  It appears to only have storm drains.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are limited branch lighting and wiring, which are beyond their useful life and should be programmed for replacement.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Rose Canyon Wash Rack is generally deemed to be inadequate for its current use.  The parking lots and roadways are not associated with the wash rack, but are in fair condition.  Concrete filled steel pipe protection bollards are in poor condition.  The site elements are associated with the maintenance complex verses the wash rack. Substructure:The foundations are comprised of concrete stem walls and footings.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Exterior walls are a combination of concrete stem walls and steel columns with a painted finish, which are original and are in poor condition.  There are no roof coverings on this steel-structure facility, but it appears there may have been at some point. Interior Construction:Interior construction is not present in this facility. Interior Finishes:Interior finishes are not present in this facility. Plumbing:Plumbing fixtures are not present in this facility.  Domestic water distribution is provided by copper piping with no hot water provided.  It appears to only have storm drains.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There are limited branch lighting and wiring, which are beyond their useful life and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc016,"Rose Canyon Office, Developed CAMPUS","Rose Canyon Office, Developed",912,3775 Morena Blvd.,,Clairemont Mesa,2,32.809703,-117.21585,2015,Poor,44,4100124.77,48873.48,4148998.25,55,1960,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OFFICE,30975,2014,1800,1,0,1,"Site:The site at the Rose Canyon Office consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is original and in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior walls are concrete with a painted finish, which are original and in fair condition.  The roof is a combination of concrete trusses in-filled with wood framing and a plywood deck in good condition.  Exterior windows are original and in poor condition.  The steel frames are painted and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal and are original and in poor condition.  Roof coverings are modified bitumen, which have been replaced within the last 15 years.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Interior partitions are a combination of concrete and framed systems and are original and in good condition.  The mezzanine along the west wall is constructed of wood and in fair condition.  Maintenance is required to assure useful life.  Millwork and cabinets have been replaced within the last five years.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are not original but are in poor condition.  Floor finishes include a combination of concrete, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and beyond their useful life.",Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which have been replaced within the last 15 years.  Coils on most of the rooftop units are in poor condition and should be programmed for replacement.  Heat in the vehicle maintenance area is provide by gas unit heaters and range in age from 1988 to 2013.  They are reportedly replaced as they fail.",Life Safety:Sprinklers and fire protection specialties are present.  System includes wet sprinklers connected to an alarm that appears to sound if a discharge happens triggered using a flow indicator.  These systems are only provided in some areas of the building and appear to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 25KW, 120/240 volt diesel generator and associated automatic transfer equipment which were original and found to be in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #000912, the Rose Canyon Office (Vehicle Maintenance), is a two-story 30,975 gross square foot building.  The facility was originally built in 1960 and is part of the Park and Recreation – Developed Regional Department, located in Council District 6. Site:The site at the Rose Canyon Office consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in fair condition.  Pedestrian paving is original and in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior walls are concrete with a painted finish, which are original and in fair condition.  The roof is a combination of concrete trusses in-filled with wood framing and a plywood deck in good condition.  Exterior windows are original and in poor condition.  The steel frames are painted and the window operation is rough due to failing mechanisms.  Exterior doors are painted metal and are original and in poor condition.  Roof coverings are modified bitumen, which have been replaced within the last 15 years.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Interior partitions are a combination of concrete and framed systems and are original and in good condition.  The mezzanine along the west wall is constructed of wood and in fair condition.  Maintenance is required to assure useful life.  Millwork and cabinets have been replaced within the last five years.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are not original but are in poor condition.  Floor finishes include a combination of concrete, vinyl tile, and ceramic tile, which are original and beyond their useful life.  Ceiling finishes are acoustical tiles and painted surfaces, which are original and beyond their useful life. Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's), which have been replaced within the last 15 years.  Coils on most of the rooftop units are in poor condition and should be programmed for replacement.  Heat in the vehicle maintenance area is provide by gas unit heaters and range in age from 1988 to 2013.  They are reportedly replaced as they fail. Life Safety:Sprinklers and fire protection specialties are present.  System includes wet sprinklers connected to an alarm that appears to sound if a discharge happens triggered using a flow indicator.  These systems are only provided in some areas of the building and appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and within the expected useful life.  Other electrical systems include a 25KW, 120/240 volt diesel generator and associated automatic transfer equipment which were original and found to be in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
3ec86bf3-ce69-4018-a27b-e8514b4e4319,"Blockhouse, Radio, Point Loma CAMPUS","Blockhouse, Radio, Point Loma",1002,#Catalina Blvd. & Mills St.,,Peninsula,2,32.70825,-117.248982,2015,Good,16,42802.65,8365.5,51168.15,44,1971,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,624,2016,1800,0,0,0,"Site:The site at Facility #001002, Point Loma Radio Blockhouse, was constructed in 1971 as a radio communications facility.  The site is shared with the City of San Diego Public Utilities Department.  The site is generally deemed to be adequate for its current use.  The facility does not have any dedicated roadways and is accessed from a public road.  The site does have a dedicated asphalt parking area.  The asphalt pavement is damaged and should be replaced.  The site landscaping consists of indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in good condition.",Substructure:The building is a one-story concrete masonry unit building and rests on standard foundations and slab on grade.  The building has concrete masonry exterior walls and wood structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.,"Shell:The building exterior walls are concrete masonry unit load bearing walls.  The exterior walls of the building were found to be in good condition.  While the concrete masonry walls are unfinished,  the painted metal and wooden trim pieces, such as the exposed areas of the roof framing and deck, fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on a metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a low sloped wood frame and deck with a composite shingle covering.  No deficiencies were found with the roof structure, but the roof covering is weathered, warped, and worn and is recommended for replacement.",Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior wall.  Interior ceiling construction consists of the exposed wooden roof framing and decking.  The interior construction is in good condition.,Interior Finishes:The building interior finishes include the painted interior side of the wooden roof framing and decking which is in good condition.   No interior wall or flooring finishes exist in the building.,Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and cooling for the building is provided by one roof top mounted package unit rated at around 3 tons that discharges condition air directly into the building. The unit was replaced around 2011 and is in good condition.  Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and in good condition., Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,"Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment.  Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2009 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #001002, Point Loma Radio Blockhouse, was constructed in 1971 as a radio communications facility.  The site is shared with the City of San Diego Public Utilities Department.  The site is generally deemed to be adequate for its current use.  The facility does not have any dedicated roadways and is accessed from a public road.  The site does have a dedicated asphalt parking area.  The asphalt pavement is damaged and should be replaced.  The site landscaping consists of indigenous vegetation which is in good condition.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.  Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in good condition. Substructure:The building is a one-story concrete masonry unit building and rests on standard foundations and slab on grade.  The building has concrete masonry exterior walls and wood structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are concrete masonry unit load bearing walls.  The exterior walls of the building were found to be in good condition.  While the concrete masonry walls are unfinished,  the painted metal and wooden trim pieces, such as the exposed areas of the roof framing and deck, fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on a metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a low sloped wood frame and deck with a composite shingle covering.  No deficiencies were found with the roof structure, but the roof covering is weathered, warped, and worn and is recommended for replacement. Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior wall.  Interior ceiling construction consists of the exposed wooden roof framing and decking.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the painted interior side of the wooden roof framing and decking which is in good condition.   No interior wall or flooring finishes exist in the building. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and cooling for the building is provided by one roof top mounted package unit rated at around 3 tons that discharges condition air directly into the building. The unit was replaced around 2011 and is in good condition.  Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by a thermostat which is part of a centrally controlled and monitored system and in good condition.  Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment.  Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch were replaced in 2009 and are in good condition.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in fair condition but have aged beyond their expected life cycle. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f3,"Community Center, Baybridge (L)(No Maint.) CAMPUS","Community Center, Baybridge (L)(No Maint.)",1005,1960 National Ave.,,Barrio Logan,8,32.700139,-117.144036,2015,Poor,66,4104576.19,27269.65,4131845.84,44,1971,Community Center,General Fund,Community Service,,Park And Recreation,COMMUNITY SERVICE CENTER,9890,2014,1800,0,0,1,Site:  The site at Baybridge Community Center consists of roadways and pedestrian paving and these are in fair condition.  Asphalt parking lots appear to be adequate for the facility and in poor condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab which is in fair condition.  Exterior walls are a combination of unpainted brick masonry units and painted concrete masonry units with a stained and sealed finish, which are original and in fair condition.  Exterior windows are a combination of painted steel sash and sliding aluminum which are original and in poor condition.  Exterior doors are aluminum for the main entries and painted metal doors for all of the additional personnel service doors which are in poor condition.  The wood framed roof coverings are a combination of modified bitumen and built up which, are not original and beyond their useful life.  Downspouts, drains, and gutters are not original and beyond their useful life.","Interior Construction:Wood framed partitions are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are in poor condition.  Interior doors are a combination of original and replacement doors in fair condition.","Interior Finishes: Wall finishes are painted surfaces which are a function of continual renewing.  Floor finishes included a combination of carpet and resilient flooring, which are in poor condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are in fair condition.",Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  Some problems with the plumbing systems and components were reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 20 years.  Coils are in poor condition and should be programmed for replacement.","Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems.","Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Baybridge Community Center, Facility #001005, is a single story 9,890 gross square foot building.  The facility was originally built in 1971 and is part of the Parks and Recreation Department - Park Planning and is located in Council District 8.  The building utilizes systems that are similar to building techniques prior to 1960. Site:  The site at Baybridge Community Center consists of roadways and pedestrian paving and these are in fair condition.  Asphalt parking lots appear to be adequate for the facility and in poor condition.  The site landscaping is mature and in poor condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab which is in fair condition.  Exterior walls are a combination of unpainted brick masonry units and painted concrete masonry units with a stained and sealed finish, which are original and in fair condition.  Exterior windows are a combination of painted steel sash and sliding aluminum which are original and in poor condition.  Exterior doors are aluminum for the main entries and painted metal doors for all of the additional personnel service doors which are in poor condition.  The wood framed roof coverings are a combination of modified bitumen and built up which, are not original and beyond their useful life.  Downspouts, drains, and gutters are not original and beyond their useful life. Interior Construction:Wood framed partitions are original and in fair condition, however, maintenance is required to assure useful life. Millwork and cabinets are in poor condition.  Interior doors are a combination of original and replacement doors in fair condition. Interior Finishes: Wall finishes are painted surfaces which are a function of continual renewing.  Floor finishes included a combination of carpet and resilient flooring, which are in poor condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, which are in fair condition. Plumbing:Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  Some problems with the plumbing systems and components were reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 20 years.  Coils are in poor condition and should be programmed for replacement. Life Safety: Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in poor condition with no reported problems. Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
c2ff2cc2-4bcd-4366-aa70-161950216368,"Casa Familiar, Inc. (L)","Casa Familiar, Inc. (L)",1006,"268 W. Park Avenue, San Ysidro",92173,San Ysidro,8,32.556737,-117.044218,2015,Good,17,754590.7,198283.5,952874.2,50,1965,Community Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,11300,2016,1800,0,0,1,"Site:  The site at Casa Familiar is generally deemed to be inadequate for its current use.  The pedestrian paving has failed and presents trip hazards. The fencing, walkway covering and gates are rotting and deteriorated. Retaining walls are presenting sings off failing. Soil is eroding from building perimeter. Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system was replaced around 2000 and is in good condition.   The communication system and the security systems were replaced around 2011 and they are in good condition.",Substructure:The foundations are comprised of slab on grade. The substructure system presents signs of movement. ,"Shell: Floor construction is a concrete slab on grade and in fair condition. There is evidence of movement and further engineering analyses is needed. Insect damage to the roof support members located in the rear of the facility is showing sings of failing. Additional inspections are recommended to assure structural integrity.  The majority of exterior windows are original and in poor condition .  The window seals are in poor condition.  The aluminum frames are in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry doors and painted metal doors for the additional maintenance areas.  The exterior doors are a combination of original and replacements, which, are in fair condition.  Exterior walls finishes are wood siding with a painted a finish, which are replacements and in poor condition. Roof coverings consist of composition asphalt shingles installed on a sloping roof with multiple gables and two areas of modified bitumen flat sections.  The roof coverings are replacements installed around 2010 and are in good condition.","Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition. Interior doors are a combination of original and replacements  which are in fair condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Ceiling finishes are a combination of painted open roof structures and acoustical lay-in tiles. Painted surfaces are replacements and in fair condition.  However, evidence that maintenance is required to assure useful life.","Plumbing: Plumbing fixtures are replacements installed around 1995 and the facility has one electric water heater which was installed around 2005.  Overall the plumbing fixtures are in good condition, but need cleaning.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  An additional plumbing system is the natural gas piping which appears to be original and is in good condition.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of six forced air systems with the air cooled condensing units installed on the roof.  Four of these systems are mini-spit type systems dedicated to individual room with the air handling units mounted on the walls.  The other two split systems serve multiple rooms with the air handling units mounted in the ceilings.  The age of the equipment varies, with the four mini-split systems dating to around 2000.  These four systems are operational, but are aging and have reached the end of their expected life cycle.  The two other split systems were installed between 2012 and 2013 and they are in good condition.  The assessment reveal the presence of two abandoned original 1960’s central station, two-pipe chilled and hot water supplied forced air handling units and one natural gas fuel heating water boiler.  This equipment, along with associated controls, piping, and pumps is inoperable and deteriorated beyond repair.  Presence of deteriorating asbestos pipe insulation was also found. Action to remove this abandoned equipment is needed.  Additional ventilation is provided by three exhaust fans.  The fans were installed around 1995 and all are in good condition.",Life Safety: A fire alarm system is installed in the building.  This system is outdated and beyond its expected life cycle.,"Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is an 800 AMP, 120/208V, Three-Phase service to individual branch electrical panels.  The service equipment and the electrical panels are replacements installed around 2000 and are in good condition.  Branch wiring and vary in age with a majority of the devices being replaced around 1995 and are in good condition.  Fluorescent lighting in the facility consists of outdated T-12 fixtures which are aged.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems were installed around 2011 and are in good condition.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #001006 - Casa Familiar, was originally built in 1965.  The facility is a one story building measuring approximately 11,300 gross square feet and is primarily used as a community center.  The facility is part of the Real Estate Assets department and is located in Council District 8.   Site:  The site at Casa Familiar is generally deemed to be inadequate for its current use.  The pedestrian paving has failed and presents trip hazards. The fencing, walkway covering and gates are rotting and deteriorated. Retaining walls are presenting sings off failing. Soil is eroding from building perimeter. Site mechanical systems include water, sanitary sewer, and natural gas systems.  These systems appear to be original and they are in good condition.  Site electrical systems include the electrical service and distribution and communication and security systems.  The electrical service and distribution system was replaced around 2000 and is in good condition.   The communication system and the security systems were replaced around 2011 and they are in good condition. Substructure:The foundations are comprised of slab on grade. The substructure system presents signs of movement.  Shell: Floor construction is a concrete slab on grade and in fair condition. There is evidence of movement and further engineering analyses is needed. Insect damage to the roof support members located in the rear of the facility is showing sings of failing. Additional inspections are recommended to assure structural integrity.  The majority of exterior windows are original and in poor condition .  The window seals are in poor condition.  The aluminum frames are in poor condition.  Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry doors and painted metal doors for the additional maintenance areas.  The exterior doors are a combination of original and replacements, which, are in fair condition.  Exterior walls finishes are wood siding with a painted a finish, which are replacements and in poor condition. Roof coverings consist of composition asphalt shingles installed on a sloping roof with multiple gables and two areas of modified bitumen flat sections.  The roof coverings are replacements installed around 2010 and are in good condition. Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition. Interior doors are a combination of original and replacements  which are in fair condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Ceiling finishes are a combination of painted open roof structures and acoustical lay-in tiles. Painted surfaces are replacements and in fair condition.  However, evidence that maintenance is required to assure useful life. Plumbing: Plumbing fixtures are replacements installed around 1995 and the facility has one electric water heater which was installed around 2005.  Overall the plumbing fixtures are in good condition, but need cleaning.  Domestic water distribution is provided by copper piping which appears to be original and is in good condition.  The sanitary sewer piping consists of cast-iron piping which appears to be original and is in good condition.  An additional plumbing system is the natural gas piping which appears to be original and is in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of six forced air systems with the air cooled condensing units installed on the roof.  Four of these systems are mini-spit type systems dedicated to individual room with the air handling units mounted on the walls.  The other two split systems serve multiple rooms with the air handling units mounted in the ceilings.  The age of the equipment varies, with the four mini-split systems dating to around 2000.  These four systems are operational, but are aging and have reached the end of their expected life cycle.  The two other split systems were installed between 2012 and 2013 and they are in good condition.  The assessment reveal the presence of two abandoned original 1960’s central station, two-pipe chilled and hot water supplied forced air handling units and one natural gas fuel heating water boiler.  This equipment, along with associated controls, piping, and pumps is inoperable and deteriorated beyond repair.  Presence of deteriorating asbestos pipe insulation was also found. Action to remove this abandoned equipment is needed.  Additional ventilation is provided by three exhaust fans.  The fans were installed around 1995 and all are in good condition. Life Safety: A fire alarm system is installed in the building.  This system is outdated and beyond its expected life cycle. Electrical: Electrical service for the facility is provided by an underground service supplied by a local utility service.  The service is an 800 AMP, 120/208V, Three-Phase service to individual branch electrical panels.  The service equipment and the electrical panels are replacements installed around 2000 and are in good condition.  Branch wiring and vary in age with a majority of the devices being replaced around 1995 and are in good condition.  Fluorescent lighting in the facility consists of outdated T-12 fixtures which are aged.  Communications and security systems found in the facility include telephone, security intrusion and surveillance, and WAN/LAN data systems.  These systems were installed around 2011 and are in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
