campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
1ff0f3bd-b475-406a-91ed-2d23f2ec2ef9,"Comfort Station, Mt. Acadia Park CAMPUS","Comfort Station, Mt. Acadia Park",1007,#Mt. Acadia Blvd & Mt. Ararat Dr.,92109,Clairemont Mesa,6,32.812279,-117.180495,2015,Poor,40,65236.68,200.16,65436.84,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,357,2015,1800,0,0,1,"Site:  The site at Mt. Acadia Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement except for slight settling along the north wall.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows except for hinged steel panels at the concessions counter, which should be replaced now.  Exterior doors are solid core wood for the women’s ADA toilet and painted metal doors for all other service doors.  The exterior doors are replacements and are in fair condition, renewal should be scheduled for 2019.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Concessions counter and shelving are original and are in poor condition.  There are no interior doors.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete floors, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, the fixtures were in poor condition and should be programmed for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consisted of an exhaust fan, which should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The complete electrical system should be programmed for replacement.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Mt. Acadia Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not part of the comfort station.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement except for slight settling along the north wall. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows except for hinged steel panels at the concessions counter, which should be replaced now.  Exterior doors are solid core wood for the women’s ADA toilet and painted metal doors for all other service doors.  The exterior doors are replacements and are in fair condition, renewal should be scheduled for 2019.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Concessions counter and shelving are original and are in poor condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete floors, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  However, the fixtures were in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consisted of an exhaust fan, which should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The complete electrical system should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
cfa540bd-af8f-4485-85a7-f8f920581444,"Comfort Station, Lindberg Park CAMPUS","Comfort Station, Lindberg Park",1008,#Asford St. &  Marlesta Dr.,92109,Clairemont Mesa,6,32.819078,-117.162622,2015,Good,12,48904.42,1912.5,50816.92,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,924,2015,1800,0,0,1,"Site:The site at Lindberg Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for the equipment room and painted metal doors for the other doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump block units (CMU) with painted finishes, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes and painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete, which are original and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. ",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Lindberg Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for the equipment room and painted metal doors for the other doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump block units (CMU) with painted finishes, which are replacements and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes and painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete, which are original and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition.  Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
330b1534-ce62-468e-97b1-08cc7af1a904,"Comfort Station, Marston Point CAMPUS","Comfort Station, Marston Point",1010,# Near Fire Alarm Station,,Balboa Park,3,32.725641,-117.157659,2015,Poor,57,219114.81,1902.84,221017.65,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,924,2015,1800,0,0,1,Site:The site at Marston Point Comfort Station is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting is not present. ,Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are wood shake, which are original and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,"Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present.  ",,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Marston Point Comfort Station is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting is not present.  Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are wood shake, which are original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
8d036bf2-8917-441b-93c1-8b30a4ceb34b,"Comfort Station, Pine Grove CAMPUS","Comfort Station, Pine Grove",1011,#8th Ave and Juniper/Balboa Park  Dr.,,Balboa Park,3,32.729291,-117.157599,2015,Poor,46,147769.58,1884,149653.58,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,Site:The site at Pine Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting and security are not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and solid wood doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility.,"Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing and should be scheduled for replacement..Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pine Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting and security are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and solid wood doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility. Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing and should be scheduled for replacement..Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6e4153a2-7bd9-4481-ae60-8401b1a2b3fb,"Comfort Station, North Pepper Grove CAMPUS","Comfort Station, North Pepper Grove",1012,#Balboa Park,,Balboa Park,3,32.728988,-117.147572,2015,Poor,35,95430.97,1582.56,97013.53,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,Site:The site at North Pepper Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at North Pepper Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
4ddd19a7-981d-4411-8a81-1d40b99563d6,"Comfort Station, Morley Field","Comfort Station, Morley Field",1013,#Near The Velodrome,,Balboa Park,3,32.736872,-117.140164,2015,Poor,50,124776.36,2614.86,127391.22,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,528,2015,1800,0,0,1,"Site:  The site at Comfort Station Morley Field (Velodrome) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station Morley Field (Velodrome) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
02c3745b-262d-420e-bcef-52b21454ab8a,"Comfort Station, Morley Field CAMPUS","Comfort Station, Morley Field",1014,#Near the Tennis Courts,,Balboa Park,3,32.739212,-117.140959,2015,Poor,56,254078.03,0,254078.03,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,988,2015,1800,0,0,1,"Site:  The site at Comfort Station Morley Field is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel fence gates for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are wood framed walls with T1-11 siding with a painted finish, which is original and are in poor condition.  Roof coverings are modified bitumen and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Wall finishes consisted of painted finishes, which are replacements and are in poor condition.  Floor finishes consisted of a concrete floor with a sealed finish, which are original and are in poor condition.  Ceiling finishes consisted of painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping. ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. The distribution system also feeds the lighting for the tennis courts and should be replaced with like system.,"Accessibility: An abbreviate accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station Morley Field is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel fence gates for the main entry and solid wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are wood framed walls with T1-11 siding with a painted finish, which is original and are in poor condition.  Roof coverings are modified bitumen and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in poor condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Wall finishes consisted of painted finishes, which are replacements and are in poor condition.  Floor finishes consisted of a concrete floor with a sealed finish, which are original and are in poor condition.  Ceiling finishes consisted of painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. The distribution system also feeds the lighting for the tennis courts and should be replaced with like system. Accessibility: An abbreviate accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
