campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
46191674-6d1c-4fe5-89b1-433bcbb1b17e,"Comfort Station, Martin Luther King Park CAMPUS","Comfort Station, Martin Luther King Park",1017,#65th St. and Skyline Dr.,,"Encanto Neighborhoods, Southeastern",4,32.699434,-117.060318,2015,Poor,65,184473.09,2405.34,186878.43,46,1969,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,644,2015,1800,0,0,1,"Site:The site at Comfort Station, Martin Luther King Park is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in poor condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition.,Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in poor condition.  Branch wiring panels are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Martin Luther King Park is generally deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in poor condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in poor condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in poor condition.  Branch wiring panels are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
071580f7-8e90-460a-b987-8aaddec8fd24,"Clubhouse, Shuffleboard, Memorial Park CAMPUS","Clubhouse, Shuffleboard, Memorial Park",1021,610 S. 30th St.,92113,"Southeastern San Diego, Southeastern",8,32.700276,-117.129811,2015,Poor,35,255087.05,4695,259782.05,45,1970,Recreation Center,General Fund,Public Facility,5,Park And Recreation,CLUBHOUSE,1300,2015,1800,0,0,1,"Site:The site at Memorial Park Shuffleboard Clubhouse is generally deemed to be adequate for its current use.  The parking lots, and roadways are not part of the facility.  Landscaping is mature and in fair condition.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition but fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framed and in poor condition, evidence of termite activity was observed.  The exterior windows are replacements and are in poor condition.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with texture plywood siding and gyp board interior finish, which are original and are in poor condition.  Roof coverings are asphalt shingles, which are replacements and are in poor condition. There are several places, which appear to have had repairs made, but the entire roof appears to be in poor condition and should be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are replacements and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Memorial Park Shuffleboard Clubhouse is generally deemed to be adequate for its current use.  The parking lots, and roadways are not part of the facility.  Landscaping is mature and in fair condition.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition but fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framed and in poor condition, evidence of termite activity was observed.  The exterior windows are replacements and are in poor condition.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are wood framed with texture plywood siding and gyp board interior finish, which are original and are in poor condition.  Roof coverings are asphalt shingles, which are replacements and are in poor condition. There are several places, which appear to have had repairs made, but the entire roof appears to be in poor condition and should be programmed for replacement. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are vinyl tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which are replacements and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e9f2084e-92b2-49bd-a9a1-6027f6fe832b,"Comfort Station, Marian Bear Park West CAMPUS","Comfort Station, Marian Bear Park West",1022,"#S. Of 52, West Of Clairemont Mesa Blvd.",92124,Kearny Mesa,6,32.839579,-117.220279,2015,Fair,23,35147.74,0,35147.74,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,406,2015,1800,0,0,1,"Site:  The site at Comfort Station, Marian Bear Park West is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security is not present.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life. ","Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is not provided. ,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Marian Bear Park West is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security is not present. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is not provided.  Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
ebcf632f-0aea-41d9-b38c-eca66f7d40ae,"Comfort Station, Marian Bear Park East CAMPUS","Comfort Station, Marian Bear Park East",1023,"#S. Of 52, East Of Regents Rd.",92124,University,6,32.842017,-117.213281,2015,Fair,22,24297,7500,31797,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,406,2015,1800,0,0,1,"Site:  The site at Comfort Station, Marian Bear Park East is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are not present.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles and are in good condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life. ","Interior Finishes:Wall finish is paint which is in fair condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is not provided. ,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Marian Bear Park East is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are not present. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows.  Vents are comprised of steel screens which are original and are in good condition.  Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior Finishes:Wall finish is paint which is in fair condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces which are in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is not provided.  Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3471df4d-cd4b-42ae-a19f-07f250a6b795,"Senior Center, Southcrest CAMPUS","Senior Center, Southcrest",1025,#40th and Newton,92113,"Southeastern San Diego, Southeastern",9,32.694146,-117.104212,2015,Poor,37,266642.88,6125.63,272768.51,45,1970,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,1250,2015,1800,1,1,1,"Site:The site at Southcrest Senior Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framed in fair condition, some evidence of termite activity were observed.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are wood framing with textured plywood with a painted finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet, which is a replacement and in poor condition and resilient flooring in the toilets, which are replacements and are in good condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a centralized cooling/heating system, which is original and in poor condition.  The gas wall furnace appears to be in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical and lighting systems should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Southcrest Senior Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framed in fair condition, some evidence of termite activity were observed.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the main entry and personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are wood framing with textured plywood with a painted finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet, which is a replacement and in poor condition and resilient flooring in the toilets, which are replacements and are in good condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a centralized cooling/heating system, which is original and in poor condition.  The gas wall furnace appears to be in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical and lighting systems should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
6fa56575-97c7-4dfc-89a4-d4a1850a523f,"Pool, Vista Terrace CAMPUS","Pool, Vista Terrace",1026,301 Athey Ave.,,San Ysidro,8,32.56527,-117.05149,2015,Good,18,720474.77,73602.24,794077.01,43,1972,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,5184,2015,1800,1,1,0,"Site:The site at Pool, Vista Terrace is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU and T1-11 wood siding with a painted finish, which are original and are generally in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes are stained wood beams and painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pool, Vista Terrace is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is non-operational.  Exterior doors are solid core wood for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU and T1-11 wood siding with a painted finish, which are original and are generally in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes are stained wood beams and painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3ec86bf3-ce69-4018-a27b-e8514b4e4320,"Recreation Center, Robb Field CAMPUS","Recreation Center, Robb Field",1027,2525 Bacon St.,,Mission Bay Park,2,32.754306,-117.241453,2015,Poor,38,984701.4,20343,1005044.4,43,1972,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,4800,2015,1800,1,1,0,"Site:  The site at Recreation Center, Robb Field is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system. The vinyl replacement windows utilize a dual pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of heavy-lace stucco with a painted finish and CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are, CMU with a painted finish which are replacements and are in fair condition.  Floor finishes included a combination of carpet and rubber mat tiles, which are original and are in fair condition and poor condition respectively.  Ceiling finishes are painted plaster and painted wood surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,Mechanical:The Heating unit is a single furnace supplied to the shower area only which is original and in poor condition.  Heating and cooling is needed in the office area.,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are and have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Recreation Center, Robb Field is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system. The vinyl replacement windows utilize a dual pane glazing system. Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of heavy-lace stucco with a painted finish and CMU with a sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are, CMU with a painted finish which are replacements and are in fair condition.  Floor finishes included a combination of carpet and rubber mat tiles, which are original and are in fair condition and poor condition respectively.  Ceiling finishes are painted plaster and painted wood surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating unit is a single furnace supplied to the shower area only which is original and in poor condition.  Heating and cooling is needed in the office area. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are and have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
