campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
75cdca55-3734-4d8e-a227-9743638701ea,"Comfort Station, John F. Kennedy Park CAMPUS","Comfort Station, John F. Kennedy Park",1046,4825 Ocean View Blvd.,92113,"Encanto Neighborhoods, Southeastern",4,32.699967,-117.091425,2015,Poor,47,92377.97,1500,93877.97,44,1971,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,444,2015,1800,0,0,1,"Site:The site at John F. Kennedy Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab in fair condition.  The roof is framed with wood and in fair condition.  There are no exterior windows.  There is one exterior painted wood door, which is a replacement and is in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Some reinforcing corrosion exists at the entry screen walls and partial replacement is recommended.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete surfaces, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are plywood and are replacements and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at John F. Kennedy Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab in fair condition.  The roof is framed with wood and in fair condition.  There are no exterior windows.  There is one exterior painted wood door, which is a replacement and is in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Some reinforcing corrosion exists at the entry screen walls and partial replacement is recommended.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete surfaces, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are plywood and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
bca88d89-20f4-4c2f-bf47-f003a9bf4c03,Truax House,Truax House,1055,2513-2515 Union street,,Uptown,3,32.73148,-117.168507,2015,Poor,62,1741232.49,77865,1819097.49,105,1910,Residence,General Fund,For Sale,,Real Estate Assets,RESIDENCE,8800,2016,1800,0,0,1,Site:The site at Truax House is generally deemed to be inadequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion. Metal and wooden hand and guardrails are in poor condition.,Substructure:The foundations are comprised of pier and beam. The substructure system does not present signs of movement. The basement slab on grade is in poor condition. Basement walls are original and in fair condition but are in need of maintenance. ,"Shell:Floor construction is wooden floor joist and in fair condition. Existing access ramp, front porch guardrails and rear porch are in a deteriorated and damaged condition. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms with many non-operational windows in sleeping areas restricting emergency egress. Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of asbestos siding with the upper and lower porches having   T1-11  siding with a painted a finish, which are replacements and in poor condition. Roof eves and cornices are in a deteriorated and weathered condition. Roof coverings are composition asphalt shingles installed on a steep sloping roof with multiple gables which are replacements and are in poor condition with possible damage to the underlying wood roof decking.  ","Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that Maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition.","Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum, carpet and wood, which are in poor condition.  Basement wall finishes are replacements and in poor condition. Ceiling finishes are stained wood beams and painted surfaces, and are original and in fair condition.  However, maintenance is required to assure useful life.","Plumbing: Plumbing fixtures are replacements and the facility has two inoperable natural gas water heaters.  Overall the plumbing fixtures are worn and outdated and are in poor condition.  Domestic water distribution is provided by a combination of newer and older copper piping and some older galvanized piping is present.  Due to overall age, the various material types and alterations, the domestic water distribution piping is worn and outdated beyond its expected useful life.  A majority of the sanitary sewer piping consist of 1960’s cast-iron piping.  The sanitary piping has multiple patches using PVC fittings.  The sanitary waste line is aged and worn with multiple patches, and is outdated beyond its expected useful life.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas floor furnace for the 1st floor, one natural gas wall furnace for the 2nd floor, electric heaters in the sleeping areas on the 2nd and 3rd floor, and exhaust fans for the kitchen and bath rooms.  It is suspected the 1st floor furnace is inoperable and it is unknown if the other equipment is operable.  No air ventilation for fresh air or recirculation exists in the facility and no cooling system is installed, likely due to the limitations of the electrical services.  Due to the age and condition of the existing heating units and exhaust fans, and absence of both fresh air and cooling systems, the HVAC system in this facility is outdated and inadequate for a facility of this size and type.",Life Safety: There are no permanently installed fire protection systems in the facility.  There are localized battery operated smoke detectors in some areas.  These units are currently disabled.,"Electrical: Electrical service for the facility is provided by a underground service supplied by a local utility service.  The service includes a triplex meter base, 100 AMP, 120/240V, Single-Phase service with two of the three meter positions occupied.  One of the meters serves a 60 AMP electrical panel for the kitchen area and the other meter serving a 100 AMP electrical panel which appears to provide power for part of the basement and 1st floor and a 2nd electrical panel on the 3rd floor which provides power for the 2nd and 3rd floor. While the electrical service equipment is relatively modern, this arrangement and configuration, and the size of the services are inadequate and outdated for a facility of this size and type.   Branch wiring and lighting fixtures vary in age and condition.  There is some newer branch wiring and light fixtures from the 1990’s, but there is also older wiring and fixtures from the 1960’s and the early 1900’s.  Remnants of early 1900’s knob and tube wiring which is recognized as hazardous were found in the facility.  Overall, the branch wiring and lighting is outdated and inadequate for this facility.  Communications and security systems found in the facility include remnants of old telephone and intercom systems.  These were found to be inoperable and inadequate for the size and type of this facility.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"General Information:Facility #001055, Truax House- Residence, was originally built in 1910.  The facility is a 3-story building with partial basement measuring approximately 8,800 gross square feet and is primarily used as a residential facility.  The facility is part of the Real Estate Assets department and is located in Council District 3.   Site:The site at Truax House is generally deemed to be inadequate for its current use.  The parking area and pedestrian paving are in poor condition.  The site landscaping is showing signs of erosion and in poor condition.  In general the site grading is showing signs of erosion. Metal and wooden hand and guardrails are in poor condition. Substructure:The foundations are comprised of pier and beam. The substructure system does not present signs of movement. The basement slab on grade is in poor condition. Basement walls are original and in fair condition but are in need of maintenance.  Shell:Floor construction is wooden floor joist and in fair condition. Existing access ramp, front porch guardrails and rear porch are in a deteriorated and damaged condition. The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wood frames are painted and in poor condition.  Window operation is rough due to failing mechanisms with many non-operational windows in sleeping areas restricting emergency egress. Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are a combination of asbestos siding with the upper and lower porches having   T1-11  siding with a painted a finish, which are replacements and in poor condition. Roof eves and cornices are in a deteriorated and weathered condition. Roof coverings are composition asphalt shingles installed on a steep sloping roof with multiple gables which are replacements and are in poor condition with possible damage to the underlying wood roof decking.   Interior Construction:  Interior partitions, are a combination of original and replacements which are in fair condition. However, evidence that Maintenance is required to assure useful life. Millwork is original and in fair condition and cabinets are original and in poor condition.   Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of plaster, texture, and painted surfaces, which are replacements and in poor condition.  Floor finishes included a combination of linoleum, carpet and wood, which are in poor condition.  Basement wall finishes are replacements and in poor condition. Ceiling finishes are stained wood beams and painted surfaces, and are original and in fair condition.  However, maintenance is required to assure useful life. Plumbing: Plumbing fixtures are replacements and the facility has two inoperable natural gas water heaters.  Overall the plumbing fixtures are worn and outdated and are in poor condition.  Domestic water distribution is provided by a combination of newer and older copper piping and some older galvanized piping is present.  Due to overall age, the various material types and alterations, the domestic water distribution piping is worn and outdated beyond its expected useful life.  A majority of the sanitary sewer piping consist of 1960’s cast-iron piping.  The sanitary piping has multiple patches using PVC fittings.  The sanitary waste line is aged and worn with multiple patches, and is outdated beyond its expected useful life.  An additional plumbing system found in the facility is the natural gas piping which was found to be in good condition. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consist of one natural gas floor furnace for the 1st floor, one natural gas wall furnace for the 2nd floor, electric heaters in the sleeping areas on the 2nd and 3rd floor, and exhaust fans for the kitchen and bath rooms.  It is suspected the 1st floor furnace is inoperable and it is unknown if the other equipment is operable.  No air ventilation for fresh air or recirculation exists in the facility and no cooling system is installed, likely due to the limitations of the electrical services.  Due to the age and condition of the existing heating units and exhaust fans, and absence of both fresh air and cooling systems, the HVAC system in this facility is outdated and inadequate for a facility of this size and type. Life Safety: There are no permanently installed fire protection systems in the facility.  There are localized battery operated smoke detectors in some areas.  These units are currently disabled. Electrical: Electrical service for the facility is provided by a underground service supplied by a local utility service.  The service includes a triplex meter base, 100 AMP, 120/240V, Single-Phase service with two of the three meter positions occupied.  One of the meters serves a 60 AMP electrical panel for the kitchen area and the other meter serving a 100 AMP electrical panel which appears to provide power for part of the basement and 1st floor and a 2nd electrical panel on the 3rd floor which provides power for the 2nd and 3rd floor. While the electrical service equipment is relatively modern, this arrangement and configuration, and the size of the services are inadequate and outdated for a facility of this size and type.   Branch wiring and lighting fixtures vary in age and condition.  There is some newer branch wiring and light fixtures from the 1990’s, but there is also older wiring and fixtures from the 1960’s and the early 1900’s.  Remnants of early 1900’s knob and tube wiring which is recognized as hazardous were found in the facility.  Overall, the branch wiring and lighting is outdated and inadequate for this facility.  Communications and security systems found in the facility include remnants of old telephone and intercom systems.  These were found to be inoperable and inadequate for the size and type of this facility. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
741c855b-bffa-4743-971d-7c8ae4021bf9,"Comfort Station, E. Bonita Cove CAMPUS","Comfort Station, E. Bonita Cove",1056,#S Mariners Way,,Mission Bay Park,2,32.769114,-117.245758,2015,Fair,21,96635.1,0,96635.1,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1200,2015,1800,0,0,1,"Site:  The site at Comfort Station, East Bonita Cove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of exposed wood beam with a painted finish, and surfaces with a painted finish and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 125 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. System should be programed for replacement due to reported problems with manufactured panels.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, East Bonita Cove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of exposed wood beam with a painted finish, and surfaces with a painted finish and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main panel with a 125 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. System should be programed for replacement due to reported problems with manufactured panels. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
52c993eb-424d-4de9-a5c8-c15d20af22a2,"Storage, Fire Station 28 CAMPUS","Storage, Fire Station 28",1058,3880 Kearney Villa Rd.,92123,Kearny Mesa,6,32.812854,-117.150592,2015,Poor,40,355977.6,31284,387261.6,42,1973,Storage,General Fund,City Office/Work Yard/Operations,6,Fire-Rescue,GARAGE,3600,2016,1800,0,1,0,Site:The site at Fire Station #28 Storage is generally deemed to be inadequate for its current use.  The parking lots are in poor condition.  In general the site grading is adequate.  Site lighting and security are part of the adjacent Fire Station and not assessed with this facility. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:This facility is a pre-engineered metal structure.  Floor construction is wood framing for the storage mezzanine level.  Exterior doors are hollow metal and metal roll up.  The exterior doors are original and in fair condition.  Exterior walls are painted metal panels in fair condition.  Roof coverings are pre-formed metal panels, which are original and in poor condition. Downspouts and gutters are original and in poor condition.",Interior Construction:Interior doors are original and in poor condition.," Interior Finishes:Wall finishes are paint gypsum board and metal panels, which are original and in poor condition.  Floor finish is concrete which is original and in fair condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original in fair condition.",Plumbing:Plumbing fixtures are not provided. Domestic water distribution is not provided. Sanitary sewer piping is not provided.,"Mechanical:Vehicle exhaust fans are the only HVAC equipment present in the building, they are original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #28 Storage is generally deemed to be inadequate for its current use.  The parking lots are in poor condition.  In general the site grading is adequate.  Site lighting and security are part of the adjacent Fire Station and not assessed with this facility. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:This facility is a pre-engineered metal structure.  Floor construction is wood framing for the storage mezzanine level.  Exterior doors are hollow metal and metal roll up.  The exterior doors are original and in fair condition.  Exterior walls are painted metal panels in fair condition.  Roof coverings are pre-formed metal panels, which are original and in poor condition. Downspouts and gutters are original and in poor condition. Interior Construction:Interior doors are original and in poor condition.  Interior Finishes:Wall finishes are paint gypsum board and metal panels, which are original and in poor condition.  Floor finish is concrete which is original and in fair condition.  Ceiling finishes are exposed unfinished structure and painted surfaces, and are original in fair condition. Plumbing:Plumbing fixtures are not provided. Domestic water distribution is not provided. Sanitary sewer piping is not provided. Mechanical:Vehicle exhaust fans are the only HVAC equipment present in the building, they are original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided from by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in fair condition.  Branch lighting and wiring are original and are beyond their useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b4349a70-ff77-45cf-a01c-cf2e785b0907,"Police Station, Northern CAMPUS","Police Station, Northern",1059,4275 Eastgate Mall,,University,1,32.876806,-117.215611,2015,Fair,27,1916519.67,48684.2,1965203.87,44,1971,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,14921,2015,1800,1,1,0,"Site:  The site at Police Station, Northern is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum store front doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with an exposed finish, which are original and are in good condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior partitions are replacements and are in poor condition. Facility personal stated that due to the non-insulated thin wall construction, confidentiality at the supervisors offices are a significant concern.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of paint and tile at the bathrooms and break-room. The painted finish is a replacement finish in poor condition. The tile is a replacement finish in good condition. Floor finishes included a combination of vinyl tile and carpet, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detector.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but still do not meet the needs of building occupants, additional outlets are needed throughout.",Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Police Station, Northern is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum store front doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with an exposed finish, which are original and are in good condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are replacements and are in poor condition. Facility personal stated that due to the non-insulated thin wall construction, confidentiality at the supervisors offices are a significant concern.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of paint and tile at the bathrooms and break-room. The painted finish is a replacement finish in poor condition. The tile is a replacement finish in good condition. Floor finishes included a combination of vinyl tile and carpet, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detector.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but still do not meet the needs of building occupants, additional outlets are needed throughout. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy"
b9edf8e0-c3da-44d5-9796-fe67dcfdc045,"Shuffleboard, Covered Court, North Park CAMPUS","Shuffleboard, Covered Court, North Park",1062,2719 Howard St.,,Greater North Park,3,32.753833,-117.134353,2015,Poor,48,158541.18,1441.5,159982.68,46,1969,Recreation Center,General Fund,Public Facility,,Park And Recreation,OTHER,5124,2014,1800,0,0,1,"Site: The site at Shuffleboard, Covered Court, North Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior walls are chain-link fence with plastic slats, which are original and in fair condition. Roof coverings are corrugated plastic panels which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and in poor condition.",Interior Construction:  There is no interior construction in this facility.,Interior Finishes: The only interior finish is the marking for the shuffleboard courts which is original and in poor condition. ,Plumbing: There are no plumbing fixtures in this facility. Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping ,"Mechanical: There is a Heating, Ventilation, and Cooling (HVAC) system in this facility.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from a main switch board in the adjacent building with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001062, Shuffleboard, Covered Court, North Park, was originally built in 1969.  The facility is a one-story building measuring approximately 5,124 gross square feet and is primarily used as a recreation facility.  The facility is part of the Parks and Recreation Department and is located in Council District 3.   Site: The site at Shuffleboard, Covered Court, North Park is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior walls are chain-link fence with plastic slats, which are original and in fair condition. Roof coverings are corrugated plastic panels which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  There is no interior construction in this facility. Interior Finishes: The only interior finish is the marking for the shuffleboard courts which is original and in poor condition.  Plumbing: There are no plumbing fixtures in this facility. Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping  Mechanical: There is a Heating, Ventilation, and Cooling (HVAC) system in this facility. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from a main switch board in the adjacent building with a 225 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
