campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
6056b3e7-4bb8-4d8e-b525-120a55dd0c5d,"Library, San Carlos CAMPUS","Library, San Carlos",1065,7265 Jackson Dr.,,Navajo,7,32.802004,-117.040569,2015,Poor,41,2079623.09,28515.42,2108138.51,43,1972,Library,General Fund,Public Facility,3,Library,LIBRARY,8190,2014,1800,0,0,0,"Site:  The site at Facility #001065, Library, San Carlos is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.",,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in fair condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are stucco, which is original and in fair condition. The roof covering is modified bitumen which is a replacement and in poor condition. Roof drains are original and in poor condition.  ",Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition. Floor finishes include a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles which are original and in fair condition.",Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There is no rainwater drainage system. No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in poor condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.  ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panelboard with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in poor condition. It incorporates Federal Pacific service and distribution panels, which should be removed. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is out dated and in need of replacement. It should be considered beyond its expected useful life.  ",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001065, Library, San Carlos, was originally built in 1972. The facility is a one-story building measuring approximately 8,190 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 7.   Site:  The site at Facility #001065, Library, San Carlos is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in fair condition.  Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in fair condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are replacements and are in fair condition. Exterior walls are stucco, which is original and in fair condition. The roof covering is modified bitumen which is a replacement and in poor condition. Roof drains are original and in poor condition.   Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition. Floor finishes include a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles which are original and in fair condition. Plumbing: Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping. There is no rainwater drainage system. No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in poor condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panelboard with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in poor condition. It incorporates Federal Pacific service and distribution panels, which should be removed. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is out dated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
0329adc4-e1e0-4fd2-9bf2-afa687253094,"Theatre, Rueben H. Fleet Space (L) CAMPUS","Theatre, Rueben H. Fleet Space (L)",1066,1875 El Prado,,Balboa Park,3,32.730726,-117.146922,2015,Good,12,8494500.55,224686.05,8719186.6,42,1973,Theatre,General Fund,Balboa Park,3,Park And Recreation,THEATER,94000,2015,1800,0,0,1,Site:  The site at Reuben H. Fleet Space Theatre is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of a concrete slab on grade with concrete spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel beam construction with steel decking and concrete topping.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  As reported by the facilities personnel, the aluminum window frames are not insulated and allow excessive heat intrusion. Exterior doors are aluminum store front doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a smooth plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of clay barrel, which is original and in fair condition and modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are generally in fair condition.,"Interior Finishes:Wall finishes are a combination of ceramic tile and painted finishes, which are replacements and are generally in fair condition.  Floor finishes included a variety of floor finishes, which are replacements and are generally in fair condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, and are replacements and are generally in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in fair condition. ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Facility is furnished with multiple Halon fire suppression systems. These systems should be scheduled for replacement.  ",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2500 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in in varing conditions. Majority of the electrical distribution and branch wiring should be schedule for replacement due to manufacture issues and parts availability. Lighting systems have been upgraded and is in good condition.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities due to non-compliant interior ramps. This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Reuben H. Fleet Space Theatre is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of a concrete slab on grade with concrete spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is steel beam construction with steel decking and concrete topping.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  As reported by the facilities personnel, the aluminum window frames are not insulated and allow excessive heat intrusion. Exterior doors are aluminum store front doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a smooth plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of clay barrel, which is original and in fair condition and modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are generally in fair condition. Interior Finishes:Wall finishes are a combination of ceramic tile and painted finishes, which are replacements and are generally in fair condition.  Floor finishes included a variety of floor finishes, which are replacements and are generally in fair condition.  Ceiling finishes are a combination of painted surfaces and acoustical tile, and are replacements and are generally in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in fair condition.  Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Facility is furnished with multiple Halon fire suppression systems. These systems should be scheduled for replacement.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 2500 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in in varing conditions. Majority of the electrical distribution and branch wiring should be schedule for replacement due to manufacture issues and parts availability. Lighting systems have been upgraded and is in good condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities due to non-compliant interior ramps. This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
4d725c27-166c-4a93-a407-5d82b08c5152,"Recreation Center, South Bay CAMPUS","Recreation Center, South Bay",1067,1885 Coronado Ave.,,Otay Mesa - Nestor,8,32.574995,-117.094258,2015,Fair,27,1145427.5,31004.55,1176432.05,41,1974,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,7714,2015,1800,1,1,1,"Site:The site at Recreation Center, South Bay is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate though signs of slight erosion are evident.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The steel frames and stopped-in wood windows utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of concrete with a smooth-lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are original and in poor condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, South Bay is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate though signs of slight erosion are evident.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The steel frames and stopped-in wood windows utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of concrete with a smooth-lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in poor condition.  Ceiling finishes consist of painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are original and in poor condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3ec86bf3-ce69-4018-a27b-e8514b4e4321,"Comfort Station, Silverwing CAMPUS","Comfort Station, Silverwing",1070,3737 Arey Dr.,,Otay Mesa - Nestor,8,32.577963,-117.053586,2015,Good,2,5706.51,0,5706.51,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,555,2015,1800,0,0,0,"Site:The site at Comfort Station, Silverwing is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are applied coatings, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  There are no interior doors associated with this facility.,Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in fair condition.  Floor finishes consist of sealed concrete surfaces which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition.,Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Silverwing is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are applied coatings, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  There are no interior doors associated with this facility. Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in fair condition.  Floor finishes consist of sealed concrete surfaces which are replacements and are in fair condition.  Ceiling finishes consist of painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:No solar energy assessment was performed in this facility."
98648e9e-ee8e-49d6-b1b9-e62a12393646,"Recreation Center, Azalea CAMPUS","Recreation Center, Azalea",1072,2596 Violet Ave.,,Mid-City:  City Heights,9,32.732426,-117.1082,2015,Fair,27,308629.78,40996.5,349626.28,42,1973,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2200,2015,1800,1,1,1,Site:  The site at Recreation Center Azalea is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting appears to be in poor condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of plaster and wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient flooring and concrete with a sealed finish, which are original and are generally in fair condition.  Ceiling finishes consist of painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,Mechanical:The packaged heating unit is is a replacement and in good condition.  ,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Recreation Center Azalea is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of plaster and wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient flooring and concrete with a sealed finish, which are original and are generally in fair condition.  Ceiling finishes consist of painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The packaged heating unit is is a replacement and in good condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
0a3ac125-efb6-4de1-a945-b838fe84753f,"Comfort Station, Mt. Etna Park CAMPUS","Comfort Station, Mt. Etna Park",1073,4741 Mt. Etna Dr.,92109,Clairemont Mesa,6,32.822603,-117.192311,2015,Poor,56,205669.19,0,205669.19,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,784,2015,1800,0,0,1,"Site:The site at Mt. Etna Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows in the building except for solid shutters in at the concessions counters; the shutters are in fair condition.  Exterior doors are painted metal doors and are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units (CMU) with a painted finish, which are original and are in fair condition.  The roof construction is framed wood in fair condition. Roof coverings are modified bitumen, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  There are no interior doors.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Wall and ceiling finishes should be scheduled for renewal in 2019.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of an exhaust fan, which is original and in poor condition.  Exhaust fan housing was reportedly damaged by vandals and should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  Exterior service entrance was changed from overhead to underground and the mast and weather-head were abandoned in place.  The meter base and other system components are in poor condition.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mt. Etna Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows in the building except for solid shutters in at the concessions counters; the shutters are in fair condition.  Exterior doors are painted metal doors and are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units (CMU) with a painted finish, which are original and are in fair condition.  The roof construction is framed wood in fair condition. Roof coverings are modified bitumen, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Wall and ceiling finishes should be scheduled for renewal in 2019. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of an exhaust fan, which is original and in poor condition.  Exhaust fan housing was reportedly damaged by vandals and should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 150 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  Exterior service entrance was changed from overhead to underground and the mast and weather-head were abandoned in place.  The meter base and other system components are in poor condition. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
