campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
9b4b42c5-d1bc-4997-9290-f3c7606f3e62,"Recreation Center, Kearny Mesa CAMPUS","Recreation Center, Kearny Mesa",1074,3170 Armstrong St.,,Linda Vista,7,32.802583,-117.164351,2015,Poor,37,2328842.26,46504.43,2375346.69,42,1973,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,11162,2014,1800,1,0,1,"Site:  The site at facility #001074, Recreation Center, Kearney Mesa is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in poor condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are coated and do not a utilize high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are a combination of brick veneer and wood siding which are original and in fair condition. The roof covering is asphalt shingles which is a replacement and in poor condition. There are no gutters or downspouts.,Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes include a combination of concrete, wood and vinyl tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces and are replacements and in poor condition.","Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping; but, the system has a history of clogging and backup. An upgrade of the restrooms and plumbing occurred in 2000, but, the majority of the plumbing system remains original and should be considered for replacement. There are no roof drains or rain water drainage system.  ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in good condition. The recreation center has no cooling, with the exception of the office’s small split system. The package units for the gym, on ceiling-hung mezzanines, are replacements and in good condition. The intended use of these units is strictly for heat and simply to circulate air in the summer.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym.  ","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.  ","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001074, Recreation Center, Kearney Mesa, was originally built in 1973. The facility is a one-story building measuring approximately 11,162 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 6.   Site:  The site at facility #001074, Recreation Center, Kearney Mesa is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in poor condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames are coated and do not a utilize high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in poor condition. Exterior walls are a combination of brick veneer and wood siding which are original and in fair condition. The roof covering is asphalt shingles which is a replacement and in poor condition. There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces which are replacements and in poor condition.  Floor finishes include a combination of concrete, wood and vinyl tile, which are replacements and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces and are replacements and in poor condition. Plumbing: Plumbing fixtures are replacements and in fair condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer is comprised of cast iron piping; but, the system has a history of clogging and backup. An upgrade of the restrooms and plumbing occurred in 2000, but, the majority of the plumbing system remains original and should be considered for replacement. There are no roof drains or rain water drainage system.   Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in good condition. The recreation center has no cooling, with the exception of the office’s small split system. The package units for the gym, on ceiling-hung mezzanines, are replacements and in good condition. The intended use of these units is strictly for heat and simply to circulate air in the summer. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present, with the exception of a fire hose cabinet in the gym.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original, but, was only partially upgraded during the light fixture renovation in 2003. The remainder of the system is outdated and in need of replacement. It should be considered beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
a6935be9-1732-4d64-b1b0-8b17f1f9e983,"Comfort Station, Mission Point CAMPUS","Comfort Station, Mission Point",1076,#San Diego Pl.,,Mission Bay Park,2,32.760286,-117.246714,2015,Fair,29,44332.15,5047.5,49379.65,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,432,2015,1800,0,0,1,"Site:  The site at Comfort Station, Mission Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. There are no exterior doors at the main bathroom entry, however hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are original and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are exposed wood beam with a painted finish, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was not scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Mission Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. There are no exterior doors at the main bathroom entry, however hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are original and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are exposed wood beam with a painted finish, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
a9a93026-1786-4d0b-b731-6c6f2c676d2d,"Recreation Center, Paradise Hills CAMPUS","Recreation Center, Paradise Hills",1075,6610 Potomac St.,,Skyline - Paradise Hills,4,32.68526,-117.050813,2015,Good,8,507448.94,89174.61,596623.55,42,1973,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,12585,2015,1800,1,1,1,"Site:The site at Recreation Center, Paradise Hills is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of plaster and CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of wood, sealed concrete and vinyl tile, which are replacements and are in generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, Paradise Hills is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of plaster and CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of wood, sealed concrete and vinyl tile, which are replacements and are in generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which a combination of original with some replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
98dfd776-da57-453e-bf6f-dcafadf114d3,"Comfort Station, Morley Field, N.E. Corner Of Ball Park 1 CAMPUS","Comfort Station, Morley Field, N.E. Corner Of Ball Park 1",1077,#Morley Field,,Balboa Park,3,32.738459,-117.138457,2015,Poor,43,166522.65,1647.36,168170.01,39,1976,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,864,2015,1800,0,0,1,"Site:  The site at Comfort Station Morley Field (North East Corner of Ballpark) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls consisted of slump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station Morley Field (North East Corner of Ballpark) is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls consisted of slump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes included a combination of concrete with a sealed finish and vinyl tile, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4322,"Comfort Station, Gompers Park CAMPUS","Comfort Station, Gompers Park",1079,937 Carolina Ln.,92102,"Encanto Neighborhoods, Southeastern",4,32.715929,-117.088576,2015,Good,20,52227.13,0,52227.13,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,592,2015,1800,0,0,0,"Site:The site at Gompers Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof structure is cast-in-place concrete in good condition.  There are no exterior windows.  One pair of painted metal exterior doors are hollow metal, for the service doors, which are original and are in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are painted concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Gompers Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof structure is cast-in-place concrete in good condition.  There are no exterior windows.  One pair of painted metal exterior doors are hollow metal, for the service doors, which are original and are in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are painted concrete which are original and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc08c,"Residence, USIU Campus (L) CAMPUS","Residence, USIU Campus (L)",1081,4515 Ladera Street,,Peninsula,2,32.719025,-117.256399,2015,Poor,50,542522.75,0,542522.75,41,1974,Residence,General Fund,Residence,,Real Estate Assets,RESIDENCE,3850,2014,1800,0,0,0,"Site:The site at Residence, USIU Campus is generally deemed to be adequate for its current use. Site landscaping is mature and in good condition. In general, site grading is adequate.",Substructure:This system was not assessed.,Shell:Exterior walls are a combination of brick veneer which are original and in good condition. Roof coverings are of single-ply membrane which is original and are in fair condition.,Interior Construction:This system was not assessed.,Interior Finishes:This system Was not assessed.,Plumbing:This system was not assessed.,Mechanical:This system was not assessed.,Life Safety:This system was not assessed.,Electrical:This system was not assessed.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made. Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side. Facility #001081, Residence, USIU Campus was originally built around 1974. The facility is a one-story building measuring approximately 3,850 gross square feet and is primarily used as a residential facility. The facility is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at Residence, USIU Campus is generally deemed to be adequate for its current use. Site landscaping is mature and in good condition. In general, site grading is adequate. Substructure:This system was not assessed. Shell:Exterior walls are a combination of brick veneer which are original and in good condition. Roof coverings are of single-ply membrane which is original and are in fair condition. Interior Construction:This system was not assessed. Interior Finishes:This system Was not assessed. Plumbing:This system was not assessed. Mechanical:This system was not assessed. Life Safety:This system was not assessed. Electrical:This system was not assessed. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
ee45549a-049f-4e62-96d3-b835de49f5a8,"Comfort Station, Vacation Isle CAMPUS","Comfort Station, Vacation Isle",1087,"#3100 Inion Isle, North Covegraham Vacat",92109,Mission Bay Park,2,32.776953,-117.236576,2015,Fair,25,65246.69,1332,66578.69,41,1974,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,704,2015,1800,0,0,1,"Site:  The site at Comfort Station, Vacation Isle is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are  a sealed concrete deck. which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor consisted of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are sealed formed concrete and is original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Vacation Isle is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are  a sealed concrete deck. which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor consisted of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are sealed formed concrete and is original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
