campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
1bfdb637-ee62-4726-89c2-20f242dc1ff9,"Comfort Station, Memorial Park CAMPUS","Comfort Station, Memorial Park",1088,2902 Marcy Ave.,92113,"Southeastern San Diego, Southeastern",8,32.7002,-117.130599,2015,Fair,29,64359.67,0,64359.67,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,567,2015,1800,0,0,1,"Site:The site at Memorial Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are gates at the toilet entry and painted metal doors for the two additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units in fair condition with a painted finish, which are replacements and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete floors, which are replacements and are in good condition.  Ceiling finishes are painted surfaces, which are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Memorial Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in good condition.  There are no exterior windows.  Exterior doors are gates at the toilet entry and painted metal doors for the two additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units in fair condition with a painted finish, which are replacements and are in fair condition.  Roof coverings are concrete with an applied coating, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete floors, which are replacements and are in good condition.  Ceiling finishes are painted surfaces, which are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 70 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
07e412a9-2ae1-43ba-b806-3b16668e724b,"Comfort Station, South Pepper Grove CAMPUS","Comfort Station, South Pepper Grove",1090,# South Pepper Grove,,Balboa Park,3,32.727981,-117.14848,2015,Poor,43,118857.97,1582.56,120440.53,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,672,2015,1800,0,0,1,Site:The site at South Pepper Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting and security is not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are applied coating in por condition. Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,"Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is cooper and cast iron. No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present.  ",,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 75 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at South Pepper Grove Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  Site lighting and security is not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are applied coating in por condition. Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is cooper and cast iron. No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 75 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
f053e788-0e16-4e0e-a0ae-6113b5f5198b,"Comfort Station, Playa Pacific 1 CAMPUS","Comfort Station, Playa Pacific 1",1091,2590 E. Mission Bay Dr.,92109,Mission Bay Park,2,32.788474,-117.208951,2015,Good,14,33490.96,2400,35890.96,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,572,2015,1800,0,0,1,"Site:  The site at Playa Pacific 1 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in fair condition.  The roof system is heavy timber wood framing with exposed roof tiles in good condition.  Roof coverings are concrete tile, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, which are replacements and in fair condition.  Flooring and ceiling finishes should be scheduled for renewal in 2019.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two in-line exhaust fans which appear to be in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in good condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Playa Pacific 1 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in fair condition.  The roof system is heavy timber wood framing with exposed roof tiles in good condition.  Roof coverings are concrete tile, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, which are replacements and in fair condition.  Flooring and ceiling finishes should be scheduled for renewal in 2019. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two in-line exhaust fans which appear to be in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in good condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
9f17bbed-da2e-4f63-91f5-41731e3782c7,"Comfort Station, Playa Pacific 2 CAMPUS","Comfort Station, Playa Pacific 2",1092,1292 E. Mission Bay Dr.,92109,Mission Bay Park,2,32.784517,-117.208897,2015,Poor,41,202289.06,31800,234089.06,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1382,2015,1800,0,0,1,"Site:  The site at Playa Pacific #2 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are  painted metal doors which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in poor condition.  Significant cracking of the screen walls is observed due to corrosion of the internal reinforcing bars.  Replacement of the screen walls is recommended.  The roof structure is heavy timber framing with significant damage from termite infestations.  A full termite inspection is recommended and the roof framing may require replacement.  Roof coverings are concrete tile, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete surfaces, which are replacements and are in poor condition.  Ceiling finishes are replacements and in poor condition and will likely need replacement due to roof framing replacement.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two in-line exhaust fans, which appear to be in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Playa Pacific #2 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are  painted metal doors which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units (CMU) with a sealed finish, which are original and are in poor condition.  Significant cracking of the screen walls is observed due to corrosion of the internal reinforcing bars.  Replacement of the screen walls is recommended.  The roof structure is heavy timber framing with significant damage from termite infestations.  A full termite inspection is recommended and the roof framing may require replacement.  Roof coverings are concrete tile, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete surfaces, which are replacements and are in poor condition.  Ceiling finishes are replacements and in poor condition and will likely need replacement due to roof framing replacement. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two in-line exhaust fans, which appear to be in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e0624634-c521-4b30-ba3e-330d2ba0b0d5,"Comfort Station, Playa Pacific 3 CAMPUS","Comfort Station, Playa Pacific 3",1093,1920 E. Mission Bay Dr.,92109,Mission Bay Park,2,32.781495,-117.21104,2015,Poor,38,91226.59,4500,95726.59,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,576,2015,1800,0,0,1,"Site:The site at Playa Pacific 3 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior.  Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are solid core wood for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in fair condition with some cracking at the screen walls.   Roof coverings are concrete tile, which are original and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted CMU surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces exposed roof tile and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems associated with the comfort station.  However, there are two exhaust fans in the sewerage lift station area.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There are connections for a portable generator and a manual transfer switch, which support the lift station.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Playa Pacific 3 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior.  Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are solid core wood for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in fair condition with some cracking at the screen walls.   Roof coverings are concrete tile, which are original and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted CMU surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces exposed roof tile and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems associated with the comfort station.  However, there are two exhaust fans in the sewerage lift station area. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There are connections for a portable generator and a manual transfer switch, which support the lift station. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
2c09d53c-c463-498f-b114-082af615ffcb,"Comfort Station, Playa Pacific 4 CAMPUS","Comfort Station, Playa Pacific 4",1094,1740 E. Mission Bay Dr.,92109,Mission Bay Park,2,32.776185,-117.210393,2015,Poor,48,78244.12,0,78244.12,47,1968,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,375,2015,1800,0,0,1,"Site:The site at Playa Pacific 4 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  This facility was reportedly built in 2002; however, the appearance is a duplicate of facility 001093, which was constructed in 1968.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted wood doors for the service doors, which are original and are in poor condition.  Exterior walls are concrete masonry slump block units with a sealed finish, which are replacements and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  Gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems associated with the comfort station.  However, there are two exhaust fans in the sewerage lift station area.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There are connections for a portable generator and a manual transfer switch, which support the lift station.","Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Playa Pacific 4 Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscape are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  This facility was reportedly built in 2002; however, the appearance is a duplicate of facility 001093, which was constructed in 1968. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted wood doors for the service doors, which are original and are in poor condition.  Exterior walls are concrete masonry slump block units with a sealed finish, which are replacements and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  Gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems associated with the comfort station.  However, there are two exhaust fans in the sewerage lift station area. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  There are connections for a portable generator and a manual transfer switch, which support the lift station. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
c3342d53-7b23-4e21-8431-28572835dd85,"Comfort Station, Mountain View Park Campus","Comfort Station, Mountain View Park",1095,#40th St. and Ocean View Blvd.,92113,"Southeastern San Diego, Southeastern",9,32.702031,-117.107835,2015,Fair,25,60964.44,7626.9,68591.34,28,1987,Comfort Station,General Fund,Public Facility,5,Park And Recreation,COMFORT STATION,720,2015,1800,0,0,1,"Site:The site at Mountain View Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed of wood and some termite damage was observed at the eaves.  A termite inspection and repairs are recommended.  There are no windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Roof covering should be programmed for replacement.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mountain View Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is framed of wood and some termite damage was observed at the eaves.  A termite inspection and repairs are recommended.  There are no windows.  Exterior doors are painted metal doors for the service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Roof covering should be programmed for replacement. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
