campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
44047b9c-16a9-4101-a1b1-a25d0f702dec,"Comfort Station, Olive Grove Park CAMPUS","Comfort Station, Olive Grove Park",1096,#Printwood Way & Mt. Abermathy Ave.,92117,Clairemont Mesa,6,32.826017,-117.171108,2015,Poor,51,102744.35,1950.37,104694.72,45,1970,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,508,2015,1800,0,0,1,"Site:  The site at Olive Grove Park Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted solid core wood doors, which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block (CMU) with a painted finish, which are original and are in fair condition.  The exterior should be repainted.  The roof structure is wood framing and termite activity was observed along the eaves that needs to be repaired.  The roof rake is filled with painted textured plywood, which needs replacement.  Roof coverings are modified bitumen, which are replacements and are in poor condition.",Interior Construction:  ,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.  Entire building should be repainted now.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Olive Grove Park Comfort Station is generally deemed to be inadequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted solid core wood doors, which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block (CMU) with a painted finish, which are original and are in fair condition.  The exterior should be repainted.  The roof structure is wood framing and termite activity was observed along the eaves that needs to be repaired.  The roof rake is filled with painted textured plywood, which needs replacement.  Roof coverings are modified bitumen, which are replacements and are in poor condition. Interior Construction:   Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.  Entire building should be repainted now. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
15e619cf-5aee-4895-8a8d-97be7e1da107,Mountain View Teen Ctr. (Old Recreation Center) CAMPUS,Mountain View Teen Ctr. (Old Recreation Center),1099,551 South 40th St.,92113,"Southeastern San Diego, Southeastern",9,32.700101,-117.107857,2015,Poor,55,555017.28,20094.75,575112.03,42,1973,Teen Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,1922,2015,1800,1,1,1,Site:The site at Mountain View Teen Ctr. (Old Recreation Center) is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framed and in fair condition with some signs of termite activity.  The exterior windows are replacements and are in poor condition.  Plastic (Lexan) glazing is stopped into rough wood frames.  Windows are fixed in position except for two aluminum windows in the office, which are in poor condition.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Exterior walls should be scheduled for renewal of paint finishes.  Roof coverings are modified bitumen, which are replacements and are in poor condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of painted concrete in the toilets and vinyl tile elsewhere, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition.","Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The plumbing fixtures and water heater are beyond their useful life, in poor condition and should be programmed for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a centralized cooling/heating system, which is a replacement and in poor condition, which should be programmed for replacement..",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  The main electrical service entrance and lighting are in poor condition and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Mountain View Teen Ctr. (Old Recreation Center) is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framed and in fair condition with some signs of termite activity.  The exterior windows are replacements and are in poor condition.  Plastic (Lexan) glazing is stopped into rough wood frames.  Windows are fixed in position except for two aluminum windows in the office, which are in poor condition.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Exterior walls should be scheduled for renewal of paint finishes.  Roof coverings are modified bitumen, which are replacements and are in poor condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of painted concrete in the toilets and vinyl tile elsewhere, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The plumbing fixtures and water heater are beyond their useful life, in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is a centralized cooling/heating system, which is a replacement and in poor condition, which should be programmed for replacement.. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded but some are failing.  The main electrical service entrance and lighting are in poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc11d,"Neighborhood House, Mountain View (L)(No Maint.) CAMPUS","Neighborhood House, Mountain View (L)(No Maint.)",1133,841 S. 41st Street,,"Southeastern San Diego, Southeastern",9,32.697996,-117.10573,2015,Poor,60,7963114.75,6934.5,7970049.25,41,1974,Community Center,General Fund,Community Service,,Park And Recreation,COMMUNITY SERVICE CENTER,22000,2014,1800,0,0,1,"Site:  The site at Neighborhood House, Mountain View consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots and roadways appear to be adequate for the facility but in poor condition, replacement is recommended.  Pedestrian paving is original and in fair condition.  The site landscaping is in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab in good condition.  Exterior walls are concrete masonry units with a painted finish, which are multiple additions and in good condition.   Exterior windows are original and in good condition.  The aluminum frames are anodized and utilize single glazing system and the window operation is adequate.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Roof coverings are a combination of built up, modified bitumen and asphalt shingles which have been replaced within the last 20 years, but should be programmed for replacement.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:  Interior partitions are a combination of concrete masonry units and framed walls which are original and in good condition.  Millwork and cabinets are in fair condition. Interior painted wood doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile which are in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces which are in fair condition.",Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last ten years.  Coils are in poor condition and should be programmed for replacement.","Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Neighborhood House, Mountain View, Facility #001133, is a single story 22,000 gross square foot building.  The facility was originally built in 1974 and is part of the Parks and Recreation Department  Site:  The site at Neighborhood House, Mountain View consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots and roadways appear to be adequate for the facility but in poor condition, replacement is recommended.  Pedestrian paving is original and in fair condition.  The site landscaping is in fair condition.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab in good condition.  Exterior walls are concrete masonry units with a painted finish, which are multiple additions and in good condition.   Exterior windows are original and in good condition.  The aluminum frames are anodized and utilize single glazing system and the window operation is adequate.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Roof coverings are a combination of built up, modified bitumen and asphalt shingles which have been replaced within the last 20 years, but should be programmed for replacement.  Downspouts, drains, and gutters are in fair condition. Interior Construction:  Interior partitions are a combination of concrete masonry units and framed walls which are original and in good condition.  Millwork and cabinets are in fair condition. Interior painted wood doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile which are in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces which are in fair condition. Plumbing: Plumbing fixtures are original and beyond their useful life.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last ten years.  Coils are in poor condition and should be programmed for replacement. Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 800 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
aeb1c800-3ec7-4123-a3b0-ad69befb9ddd,"Comfort Station, Presidio Park CAMPUS","Comfort Station, Presidio Park",1201,4291 Cosoy Way,92103,Old San Diego,3,32.757755,-117.192094,2015,Poor,37,115187.29,0,115187.29,50,1965,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,704,2015,1800,0,0,1,"Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  The facility is located in a lawn area approximately 150 feet from the street without paved walkways to the public way.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing with plywood sheathing in fair condition.  There are no exterior windows.  Exterior doors are solid core wood for personnel service doors, which are replacements and are in fair condition.  Exterior walls are concrete slump block masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.",Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Presidio Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  The facility is located in a lawn area approximately 150 feet from the street without paved walkways to the public way. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framing with plywood sheathing in fair condition.  There are no exterior windows.  Exterior doors are solid core wood for personnel service doors, which are replacements and are in fair condition.  Exterior walls are concrete slump block masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc046,"Boat Center, Santa Clara Point (L)(No Maint.) CAMPUS","Boat Center, Santa Clara Point (L)(No Maint.)",1203,1010  Santa Clara Pl.,,Mission Bay Park,2,32.785036,-117.249367,2015,Poor,42,1590551.95,841.05,1591393,39,1976,Boat Center,General Fund,Commercial,,Park And Recreation,OTHER,6628,2014,1800,0,0,1,"Site:The site at Santa Clara Point Boat Center consists of pedestrian paving and landscaping which is in fair condition.  The site grading is adequate, a retaining wall along the bay is in good condition.  Site lighting and security appears to be in fair condition.  Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is concrete slab which is in good condition.  Exterior walls are wood framed with wood siding that is in good condition and a painted finish, which was updated in the last ten years.  Exterior windows are a combination of glass stopped in wood frames and newer anodized aluminum storefront systems which are in fair condition.  The window seals are in fair condition, but will need replacement.  Exterior doors are a combination of solid core wood with glazing and anodized aluminum, and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Roof coverings are asphalt shingles which have been replaced within the last ten years.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Wood framed partitions with painted gypsum board are original and in good condition.  Millwork and cabinets have been updated.  A general upgrading of wall and floor finishes occurred in 2012.  Most of the interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces that were upgraded in 2013.  Floor finishes included a combination of carpet which was replaced in 2009 and ceramic tile which was replaced in 2013.  Ceiling finishes are painted surfaces, which have been replaced within the last five years.",Plumbing:Plumbing fixtures have been replaced within the last ten years.  Domestic water distribution is provided by copper piping with hot water from the central boiler.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a gas unit heater, which is original and beyond its useful life.  There is one remaining gas unit heater which is installed in the fitness area.  The other units have been removed.",Life Safety:There are no life safety systems installed in this facility,"Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP disconnect switch rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001203, the Santa Clara Point Boat Center, is a single story 6,628 gross square foot building.  The facility was originally built in 1976 and is part of the Parks and Recreation - Developed Regional Department and is located in Council District 2. Site:The site at Santa Clara Point Boat Center consists of pedestrian paving and landscaping which is in fair condition.  The site grading is adequate, a retaining wall along the bay is in good condition.  Site lighting and security appears to be in fair condition.  Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is concrete slab which is in good condition.  Exterior walls are wood framed with wood siding that is in good condition and a painted finish, which was updated in the last ten years.  Exterior windows are a combination of glass stopped in wood frames and newer anodized aluminum storefront systems which are in fair condition.  The window seals are in fair condition, but will need replacement.  Exterior doors are a combination of solid core wood with glazing and anodized aluminum, and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Roof coverings are asphalt shingles which have been replaced within the last ten years.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Wood framed partitions with painted gypsum board are original and in good condition.  Millwork and cabinets have been updated.  A general upgrading of wall and floor finishes occurred in 2012.  Most of the interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces that were upgraded in 2013.  Floor finishes included a combination of carpet which was replaced in 2009 and ceramic tile which was replaced in 2013.  Ceiling finishes are painted surfaces, which have been replaced within the last five years. Plumbing:Plumbing fixtures have been replaced within the last ten years.  Domestic water distribution is provided by copper piping with hot water from the central boiler.  Sanitary sewer piping is comprised of ABS piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a gas unit heater, which is original and beyond its useful life.  There is one remaining gas unit heater which is installed in the fitness area.  The other units have been removed. Life Safety:There are no life safety systems installed in this facility Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP disconnect switch rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution are original and within the expected useful life.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
6ac1058a-0264-44e5-b94b-122ca5f56382,"Comfort Station, Dennis Allen Park CAMPUS","Comfort Station, Dennis Allen Park",1205,640 Gateway Center Way,92102,"Southeastern San Diego, Southeastern",9,32.712776,-117.112152,2015,Poor,40,86241.5,0,86241.5,39,1976,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,551,2015,1800,0,0,1,"Site:The site at Dennis Allen Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of heavy timber beams with wood framing in poor condition. Significant termite damage was observed and total roof replacement is recommended.  There are no exterior windows.  Exterior doors are chain-link for the toilet entry, and a single hollow metal for a single personnel service door.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition, renewal should be rescheduled for 2019.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in fair condition, however renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces which are replacements and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Dennis Allen Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of heavy timber beams with wood framing in poor condition. Significant termite damage was observed and total roof replacement is recommended.  There are no exterior windows.  Exterior doors are chain-link for the toilet entry, and a single hollow metal for a single personnel service door.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition, renewal should be rescheduled for 2019.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in fair condition, however renewal should be scheduled for 2019.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
9b77ff51-36db-4370-b232-00c3c9ee9c24,"Comfort Station, Vista Terrace CAMPUS","Comfort Station, Vista Terrace",1204,301 Athey Ave.,,San Ysidro,8,32.564185,-117.051066,2015,Poor,56,128072.7,1912.32,129985.02,39,1976,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,512,2015,1800,0,0,1,"Site:The site at Comfort Station, Vista Terrace is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and metal clad wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are original and are in poor condition.  ","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility",Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition.,Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is a combination of ABS and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Comfort Station, Vista Terrace is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  The site landscaping is associated with the park and was not assessed with this facility.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are metal fence gates for the main entry and metal clad wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of CMU with a painted finish, which are original and are in fair condition.  Roof coverings are concrete with an applied coating, which are original and are in poor condition.   Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finishes consist of painted surfaces which are replacements and are in poor condition.  Floor finishes consist of sealed concrete surfaces which are original and are in poor condition.  Ceiling finishes consist of painted surfaces and are replacements and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is a combination of ABS and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
