campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
ef0e0727-6723-4445-ae77-e1ee8abedef9,"Comfort Station, West Yacht Basin CAMPUS","Comfort Station, West Yacht Basin",1206,#S.E. Corner Of Vacation Isle,,Mission Bay Park,2,32.772051,-117.238333,2015,Fair,24,69607.33,0,69607.33,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,704,2015,1800,0,0,1,"Site:  The site at Comfort Station, West Yacht Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are exposed wood beam ceiling with painted surfaces and is original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, West Yacht Basin is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. Interior Finishes:Wall finishes consist of concrete masonry with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are exposed wood beam ceiling with painted surfaces and is original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a local panel a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
35a5ce18-5ea0-44d8-bb16-cc3f57ecaca7,"Comfort Station, Marian Bear Park, Genesee CAMPUS","Comfort Station, Marian Bear Park, Genesee",1207,"#South Of 52, East Of Genesee",92124,University,1,32.845486,-117.199256,2015,Poor,30,30086.82,0,30086.82,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,270,2015,1800,0,0,1,"Site:  The site at Comfort Station, Marian Bear Park, Genesee is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are not present.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows. Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters not present.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life. ","Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted wood tongue and groove which are in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided not provided. ,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Marian Bear Park, Genesee is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in good condition.  There is no landscaping associated with this facility.  In general the site grading is mature and in good condition.  Site lighting and security are not present. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows. Exterior doors are hollow metal for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are decorative concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters not present. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior Finishes:Wall finish is paint which is in poor condition.  The floor finish is sealed concrete, which is original and in fair condition.  Ceiling finishes are painted wood tongue and groove which are in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided not provided.  Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc03b,"Handball Court, Standley CAMPUS","Handball Court, Standley",1211,3585 Governor Dr.,,University,1,32.850759,-117.210603,2015,Poor,63,360652.82,0,360652.82,39,1976,Recreation Center,General Fund,Public Facility,,Park And Recreation,SPORT FACILITY,1736,2014,1800,0,0,1,"Site: The site at Handball Court, Standley is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are solid core wood for the main entry. Exterior walls are concrete with a painted finish, which are original and in good condition. Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:  Interior partitions are original and in fair condition. Evidence indicates that maintenance is required to assure useful life.  ,"Interior Finishes: Wall finishes are plaster, which are original and in poor condition.  Floor finishes are concrete, which are original and in poor condition.  Ceiling finishes are plaster and fiberglass panels, and are original and in fair condition.",Plumbing: There is no plumbing system installed in this facility.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system installed in this facility.",Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.,,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001211, Handball Court, Standley, was originally built in 1976.  The facility is a one-story building measuring approximately 1,736 gross square feet and is primarily used as a recreation facility.  The facility is part of the Parks and Recreation Division and is located in Council District 1.   Site: The site at Handball Court, Standley is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are solid core wood for the main entry. Exterior walls are concrete with a painted finish, which are original and in good condition. Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Interior partitions are original and in fair condition. Evidence indicates that maintenance is required to assure useful life.   Interior Finishes: Wall finishes are plaster, which are original and in poor condition.  Floor finishes are concrete, which are original and in poor condition.  Ceiling finishes are plaster and fiberglass panels, and are original and in fair condition. Plumbing: There is no plumbing system installed in this facility. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system installed in this facility. Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
830625a4-715b-4323-9ab2-ff73e93485db,"Pool, Swanson-Standley CAMPUS","Pool, Swanson-Standley",1212,3585 Governor Dr.,92122,University,1,32.851792,-117.209556,2015,Fair,24,850630.25,21495.3,872125.55,39,1976,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,OTHER,6333,2015,1800,1,1,0,"Site:  The site at Pool, Swansen-Standley is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete masonry with a split-face finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition.","Interior Finishes:Wall finishes are painted CMU, which are original and are in good condition.  Floor finishes included a combination of resilient flooring, sealed concrete and carpet, which are original. The sealed concrete is in good condition and the carpet and resilient flooring are in poor condition. Ceiling finishes are painted wood beam and T&G and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of wrought iron piping. Pool equipment is in fair condition. No issues were reported to the assessment team.,Mechanical:The Heating units are predominately package unit heaters which are replacements and in varing conditions. ,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Pool, Swansen-Standley is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are aluminum storefront for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete masonry with a split-face finish, which are original and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted CMU, which are original and are in good condition.  Floor finishes included a combination of resilient flooring, sealed concrete and carpet, which are original. The sealed concrete is in good condition and the carpet and resilient flooring are in poor condition. Ceiling finishes are painted wood beam and T&G and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of wrought iron piping. Pool equipment is in fair condition. No issues were reported to the assessment team. Mechanical:The Heating units are predominately package unit heaters which are replacements and in varing conditions.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b4869ecc-2ccc-42ca-8ec1-207cb20765d7,"Recreation Center, Standley CAMPUS","Recreation Center, Standley",1213,3585 Governor Dr.,,University,1,32.851125,-117.21035,2015,Poor,39,3812100.59,61597.98,3873698.57,39,1976,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,16795,2014,1800,0,0,0,"Site:The site at Facility #001213, Recreation Center, Standley, is generally deemed to be adequate for its current use. The parking lots and roadways are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition . The window seals are in poor condition. The aluminum frames are coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are brick veneer, which is original and in fair condition.",Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition.,"Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of concrete, vinyl tile, terrazzo and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tile and painted surfaces, which are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition.","Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.",Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a main service panelboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001213, Recreation Center, Standley, was originally built in 1976. The facility is a one-story building measuring approximately 16,795 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Park Planning and Development Department and is located in Council District 1. Site:The site at Facility #001213, Recreation Center, Standley, is generally deemed to be adequate for its current use. The parking lots and roadways are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition . The window seals are in poor condition. The aluminum frames are coated and do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are brick veneer, which is original and in fair condition. Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in poor condition. Interior doors are replacements and in fair condition. Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of concrete, vinyl tile, terrazzo and ceramic tile, which are replacements and in fair condition. Ceiling finishes are acoustical tile and painted surfaces, which are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition. Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a main service panelboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
d573ccfc-a40e-4622-8325-0a12a7deb5f9,"Comfort Station, Chicano Park CAMPUS","Comfort Station, Chicano Park",1215,1975 Logan Ave.,92113,Barrio Logan,8,32.699902,-117.143371,2015,Poor,50,101728,0,101728,40,1975,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,523,2015,1800,0,0,1,"Site:The site at Chicano Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of this facility. Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in fair condition.  There are no exterior windows.  Exterior doors are steel tube gates for the toilet entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  The exterior is covered in murals sanctioned by Caltrans and not to be over painted.  Roof coverings are concrete with an applied coating; which are original and are in poor condition.  During our assessment the roof was leaking; recommend the roof covering be programmed for replacement.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are paint, which are replacements and interior surfaces are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Chicano Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of this facility. Pedestrian paving sections have been replaced and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is a cast-in-place concrete slab in fair condition.  There are no exterior windows.  Exterior doors are steel tube gates for the toilet entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  The exterior is covered in murals sanctioned by Caltrans and not to be over painted.  Roof coverings are concrete with an applied coating; which are original and are in poor condition.  During our assessment the roof was leaking; recommend the roof covering be programmed for replacement. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are paint, which are replacements and interior surfaces are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc10f,"Marston Mansion, Balboa Park (L) CAMPUS","Marston Mansion, Balboa Park (L)",1216,3525 7th Ave.,,Uptown,3,32.741914,-117.157883,2015,Poor,63,1729575.26,55064.04,1784639.3,110,1905,Museum,General Fund,Balboa Park,,Park And Recreation,RESIDENCE,8216,2014,1800,0,0,1,"Site:  The site at Marston Mansion consists of roadways, landscaping, and pedestrian paving and these are in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Several trees in the driveway are hanging over the portico and are growing into the electrical service and need to be trimmed.",Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood framing with a basement and crawl space.   Exterior walls are wood framing with brick veneer and painted stucco finish, which are original and in fair condition.  Exterior painted true divided muntin windows are original and in good condition.  Exterior doors are wood stile and panel for the main entry and the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of wood shakes and metal  which, are in poor condition; many of the shakes are curled up and splitting.  The metal panels which serve as a roof and floor finish on several balconies are beyond their useful life.   Downspouts, drains, and gutters are original and beyond their useful life.  Trees need to be trimmed back from the roof of the portico.",Interior Construction:  Interior partitions are wood framed and finished with plaster with hardwood trim and bases and they are original and in good condition.  Millwork and cabinets range from fine library casework in oak to utility shelving in pine which are original and in good condition.  Interior doors are solid wood stile with solid wood panels and are original and in good condition.,"Interior Finishes: Wall finishes are a combination of metal laminate panels, bamboo veneer panels, and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are stained wood beams and painted surfaces, which are original and in good condition.","Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with a central water heater.  Sanitary sewer piping is comprised of cast iron and galvanized piping.  Many problems with the original plumbing systems and components were reported during the assessment.  The caretaker reported that the hot water line had to be bypassed, as the original pipe was restricted.","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately coal, oil, and now gas furnace, which is only partially working.  There are currently two gas furnaces and only one is operational.","Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is is a main disconnect with an undetermined circuit rating at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded but some are failing.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing.  There are many different ages of the electrical service and lighting and branch circuits in this mansion and the power for the carriage house is reportedly on a circuit from the main house.  The caretaker reported that he could not run a vacuum cleaner due to overloading.  The trees at the front of the house have grown into the overhead electrical service and need to be trimmed.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"The Marston Mansion, Facility #001216, is a three-story 8,216 gross square foot building.  The historic facility was originally built in 1905 and is part of the Parks and Recreation Department - Developed Regional and is located in Council District 3. Site:  The site at Marston Mansion consists of roadways, landscaping, and pedestrian paving and these are in good condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Several trees in the driveway are hanging over the portico and are growing into the electrical service and need to be trimmed. Substructure:  The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is wood framing with a basement and crawl space.   Exterior walls are wood framing with brick veneer and painted stucco finish, which are original and in fair condition.  Exterior painted true divided muntin windows are original and in good condition.  Exterior doors are wood stile and panel for the main entry and the additional personnel service doors.  The exterior doors are original and in good condition.  Roof coverings are a combination of wood shakes and metal  which, are in poor condition; many of the shakes are curled up and splitting.  The metal panels which serve as a roof and floor finish on several balconies are beyond their useful life.   Downspouts, drains, and gutters are original and beyond their useful life.  Trees need to be trimmed back from the roof of the portico. Interior Construction:  Interior partitions are wood framed and finished with plaster with hardwood trim and bases and they are original and in good condition.  Millwork and cabinets range from fine library casework in oak to utility shelving in pine which are original and in good condition.  Interior doors are solid wood stile with solid wood panels and are original and in good condition. Interior Finishes: Wall finishes are a combination of metal laminate panels, bamboo veneer panels, and painted surfaces, which are original and in good condition.  Floor finishes included a combination of concrete and ceramic tile, which are original and in good condition.  Ceiling finishes are stained wood beams and painted surfaces, which are original and in good condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with a central water heater.  Sanitary sewer piping is comprised of cast iron and galvanized piping.  Many problems with the original plumbing systems and components were reported during the assessment.  The caretaker reported that the hot water line had to be bypassed, as the original pipe was restricted. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately coal, oil, and now gas furnace, which is only partially working.  There are currently two gas furnaces and only one is operational. Life Safety: Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is is a main disconnect with an undetermined circuit rating at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  The electrical service and distribution have been upgraded but some are failing.  Branch wiring, lighting fixtures, and devices have been upgraded but some are failing.  There are many different ages of the electrical service and lighting and branch circuits in this mansion and the power for the carriage house is reportedly on a circuit from the main house.  The caretaker reported that he could not run a vacuum cleaner due to overloading.  The trees at the front of the house have grown into the overhead electrical service and need to be trimmed. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
