campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
a5037fde-4ba3-4df1-8c11-af8140b654c3,"Comfort Station, 6th and Redwood CAMPUS","Comfort Station, 6th and Redwood",1217,#Redwood St. & 6th Ave.,92103,Uptown,3,32.737875,-117.158889,2015,Poor,33,84231.55,5587.5,89819.05,57,1958,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,590,2015,1800,0,0,1,"Site:The site at 6th & Redwood Comfort Station (attached to 000602) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framing in fair condition.  The exterior windows are replacements and are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which painted surfaces are replacements and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Drains are replacements and are in fair condition.  The modified bitumen over the walkway between this facility and 000602 is assigned to this facilities roof area as the walkway lighting is from this facility.",Interior Construction:Interior wood framed partitions are original and are in fair condition.  There is one interior wood door in fair condition.  Casework in the police office is in poor condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet in poor condition and painted concrete which are replacements and are in good condition.  Ceiling finishes are painted surfaces replacements and are in good condition, however the ceiling in the police office is in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The majority of the fixtures were replaced except the storefront police area; see L2 Deficiency for details.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at 6th & Redwood Comfort Station (attached to 000602) is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framing in fair condition.  The exterior windows are replacements and are in poor condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which painted surfaces are replacements and are in fair condition.  Roof coverings are a combination of asphalt shingles and modified bitumen, which are replacements and are in fair condition.  Drains are replacements and are in fair condition.  The modified bitumen over the walkway between this facility and 000602 is assigned to this facilities roof area as the walkway lighting is from this facility. Interior Construction:Interior wood framed partitions are original and are in fair condition.  There is one interior wood door in fair condition.  Casework in the police office is in poor condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet in poor condition and painted concrete which are replacements and are in good condition.  Ceiling finishes are painted surfaces replacements and are in good condition, however the ceiling in the police office is in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The majority of the fixtures were replaced except the storefront police area; see L2 Deficiency for details. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
d4b54722-ce5d-414e-85a6-1120e6d644ed,"Library, Beckwourth CAMPUS","Library, Beckwourth",1219,721 San Pasqual St.,92113,"Southeastern San Diego, Southeastern",4,32.69806,-117.102629,2015,Good,9,454505.89,0,454505.89,39,1976,Library,General Fund,Public Facility,3,Library,LIBRARY,8491,2015,1800,1,1,1,Site:The site at Beckwourth Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of steel and wood framing which is in good condition.  The exterior windows are original and are in fair condition. The wood frames are painted and utilize a single glazing system.  Windows are fixed glazing stopped in wood.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are varnished wood and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Beckwourth Library is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is constructed of steel and wood framing which is in good condition.  The exterior windows are original and are in fair condition. The wood frames are painted and utilize a single glazing system.  Windows are fixed glazing stopped in wood.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood framed with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are varnished wood and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and copper piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc00c,"Teen Center, San Diego Regional and Police Store CAMPUS","Teen Center, San Diego Regional and Police Store",1225,8450 Mira Mesa Blvd.  X Old Mira Mesa Library,,Mira Mesa,6,32.913147,-117.141511,2015,Poor,68,3288112,7264.26,3295376.26,38,1977,Community Service Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,8000,2014,1800,1,0,1,"Site:The site at the Teen Center and Police Storefront consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is recently improved and in fair condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  The window seals are in in good condition.  The aluminum frames are clear anodized and single glazed and window operation is smooth.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are stucco with a painted finish, which was updated in the last ten years.  Roof covering is modified bitumen with an applied coating as a repair, which is in poor condition.  Downspouts, drains, and gutters are beyond their useful life.","Interior Construction:  Partitions within the Police Storefront have been replaced in the last ten years. Partitions in the Teen Center are damaged and in poor condition, maintenance is required to assure useful life. Millwork and cabinets in the Police Storefront have been replaced in the last ten years.  Millwork and cabinets in the Teen Center are in poor condition. Interior doors in the Police Storefront have been replaced within the last ten years. And in fair condition, interior doors in the Teen Center are in poor condition and should be replaced.","Interior Finishes: In general, the Police storefront is in fair condition and the Teen Center is in poor condition.  Wall finishes are painted surfaces, in the Police Storefront, which have been replaced in the last ten years.  Floor finishes included a combination of concrete and ceramic tile, which have been replaced in the last ten years.  Ceiling finishes are painted surfaces, which have been replaced in the last ten years and are in fair condition in the Police Storefront and in poor condition in the Teen Center.",Plumbing: Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping from a central water heater.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 15 years.  The roof top fans appear to be beyond their useful life.",Life Safety: Sprinklers and fire protection specialties are present.  System components include monitored fire alarms and wet sprinklers.  These systems are provided throughout the building an are in fair condition with no reported problems.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"The Teen Center and Police Storefront, Facility #001225, is a single story 8,000 gross square foot building.  The facility was originally built in 1977 and is part of the Real Estate Assets Department and is located in Council District 5. Site:The site at the Teen Center and Police Storefront consists of parking lots, roadways, and pedestrian paving.  Parking lots appear to be adequate for the facility and in good condition.  Pedestrian paving is recently improved and in fair condition.  The site landscaping is mature and in good condition.  The site grading is adequate.  Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  Exterior windows are original and in fair condition.  The window seals are in in good condition.  The aluminum frames are clear anodized and single glazed and window operation is smooth.  Exterior doors are aluminum for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and in fair condition.  Exterior walls are stucco with a painted finish, which was updated in the last ten years.  Roof covering is modified bitumen with an applied coating as a repair, which is in poor condition.  Downspouts, drains, and gutters are beyond their useful life. Interior Construction:  Partitions within the Police Storefront have been replaced in the last ten years. Partitions in the Teen Center are damaged and in poor condition, maintenance is required to assure useful life. Millwork and cabinets in the Police Storefront have been replaced in the last ten years.  Millwork and cabinets in the Teen Center are in poor condition. Interior doors in the Police Storefront have been replaced within the last ten years. And in fair condition, interior doors in the Teen Center are in poor condition and should be replaced. Interior Finishes: In general, the Police storefront is in fair condition and the Teen Center is in poor condition.  Wall finishes are painted surfaces, in the Police Storefront, which have been replaced in the last ten years.  Floor finishes included a combination of concrete and ceramic tile, which have been replaced in the last ten years.  Ceiling finishes are painted surfaces, which have been replaced in the last ten years and are in fair condition in the Police Storefront and in poor condition in the Teen Center. Plumbing: Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping from a central water heater.  Sanitary sewer piping is comprised of PVC piping.  No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which have been replaced within the last 15 years.  The roof top fans appear to be beyond their useful life. Life Safety: Sprinklers and fire protection specialties are present.  System components include monitored fire alarms and wet sprinklers.  These systems are provided throughout the building an are in fair condition with no reported problems. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 600 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
e0d41522-bffc-469f-bac7-33fbc42f13db,Fire Station 13 CAMPUS,Fire Station 13,1226,809 Nautilus St.,92037,La Jolla,1,32.832381,-117.272275,2015,Good,1,22938.29,1553.25,24491.54,40,1975,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3086,2015,1800,1,0,1,Site:  The site at Fire Station #13 is generally deemed to be adequate for its current use.  The structures interior was renovated in 2013. The parking lots are in fair condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is adequate and in fair condition.  In general the site grading is mature and in poor condition.  Site lighting is not present and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are plaster with a smooth painted finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are paint, and tile, which are replacements and are in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in poor and good condition respectively.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #13 is generally deemed to be adequate for its current use.  The structures interior was renovated in 2013. The parking lots are in fair condition.  Pedestrian paving sections have been replaced and are in good condition.  The site landscaping is adequate and in fair condition.  In general the site grading is mature and in poor condition.  Site lighting is not present and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are plaster with a smooth painted finish, which are replacements and are in good condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are paint, and tile, which are replacements and are in good condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in poor and good condition respectively.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc091,"Fac. Maint, Locksmith Shop, Central CAMPUS","Fac. Maint, Locksmith Shop, Central",1228,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.721064,-117.143513,2015,Poor,34,430425.12,22679.9,453105.02,39,1976,Shop,General Fund,City Office/Work Yard/Operations,,Public Works,MAINTENANCE SHOP,4500,2014,1800,1,0,0,Site:  The site at Facilities Maintenance Shed and Locksmith Shop is generally deemed to be adequate for its current use.  The adjacent parking and roadways are in fair condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  Exterior doors generally consist of large steel framed chain link garage doors hung from an overhead track.  They appear to be original and are in fair condition.  The exterior walls and roof are steel framed with galvanized corrugated metal siding, which is original, and in fair condition.  Roof covering is metal, which is original and in fair condition.  A surface coating has been applied to extend the life.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition. Maintenance is required to assure useful life.  Millwork and cabinets in the Locksmith Shop appear to be replacements and in good condition.  ,"Interior Finishes: The interior of this building is generally unfinished with the exception of the Locksmith Shop.  Wall and ceiling finishes in the Locksmith Shop are paint over gypsum board.  The paint finish is generally in fair condition.  The floor finish in the Locksmith Shop is vinyl composition tile, which has been replaced and is in good condition.     Plumbing: There is no plumbing in this building.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX AC system which is a replacement and in fair condition.","Life Safety: There are no fire sprinkler or fire alarm systems in this building.  There is an Ansul fire suppression system for the paint booth, of current inspection. ",Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service 3 pole safety switch with 40 Amp fuses rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001228, Facilities Maintenance Shed and Locksmith Shop was originally built in 1976.  The facility is a one-story building measuring approximately 4,500 gross square feet and is primarily used as a garage and shop.  The facility is part of the General Services and is located in Council District 3.   Site:  The site at Facilities Maintenance Shed and Locksmith Shop is generally deemed to be adequate for its current use.  The adjacent parking and roadways are in fair condition.  There is no site landscaping associated with this facility.  In general the site grading is adequate.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows on this building.  Exterior doors generally consist of large steel framed chain link garage doors hung from an overhead track.  They appear to be original and are in fair condition.  The exterior walls and roof are steel framed with galvanized corrugated metal siding, which is original, and in fair condition.  Roof covering is metal, which is original and in fair condition.  A surface coating has been applied to extend the life.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition. Maintenance is required to assure useful life.  Millwork and cabinets in the Locksmith Shop appear to be replacements and in good condition.   Interior Finishes: The interior of this building is generally unfinished with the exception of the Locksmith Shop.  Wall and ceiling finishes in the Locksmith Shop are paint over gypsum board.  The paint finish is generally in fair condition.  The floor finish in the Locksmith Shop is vinyl composition tile, which has been replaced and is in good condition.     Plumbing: There is no plumbing in this building. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX AC system which is a replacement and in fair condition. Life Safety: There are no fire sprinkler or fire alarm systems in this building.  There is an Ansul fire suppression system for the paint booth, of current inspection.  Electrical: Electrical service for the facility is provided by an underground service supplied by on site primary distribution.  There is a main service 3 pole safety switch with 40 Amp fuses rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc094,"Booth, Spray Paint, Central CAMPUS","Booth, Spray Paint, Central",1229,"#20th and 'B' Street, Central Operations",,Greater Golden Hill,3,32.720319,-117.143317,2015,Poor,41,42474.6,0,42474.6,39,1976,Shop,General Fund,City Office/Work Yard/Operations,,Public Works,OTHER,450,2014,1800,1,0,0,Site:  There is no site associated with the Spray Paint Booth because this facility is contained inside building #43.  There is no site lighting incidental to this facility. Substructure:  There is no substructure associated with the Spray Paint Booth because this facility is contained inside building #43 and it does not have a separate foundation system. ,,"Shell: The shell is comprised of a steel-framed walls and roof with flat steel panels that form the interior finish of the booth.  These systems are original and in good condition.  There are steel sash vents on the east and west walls that are original and in fair condition.  There are original steel double doors on the north and south walls of the spray booth that provide access to the adjacent rooms in building #43.  They are in good condition.  Roof covering is a metal top panel for a paint booth contained below and within the roof of building 43, which is original, and in fair condition.  There are no gutters or downspouts.   Interior Construction:  There are no interior partitions, millwork, or cabinets in this facility.  ",,"Interior Finishes: The interior of the spray paint booth has a paint finish, which is in fair condition.  There are no floor finishes over the concrete floor slab.     Plumbing: There is no plumbing in this building.",,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC), only the paint booth exhaust system, which is original and in fair to poor condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is branch circuits only fed from building 43.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001229, Spray Paint Booth was originally built in 1976.  The facility is comprised of a prefabricated, pre-engineered steel enclosure, which is completely contained within the exterior envelope of Facility #43.  The booth includes four walls and a ceiling/roof.  There is no separate floor for this facility and the walls are attached directly to the floor slab of building #43.  The Spray Paint Booth measuring approximately 450 gross square feet and, as the name implies, it is primarily used as a spray paint enclosure.  The facility is part of the General Services and is located in Council District 3.   Site:  There is no site associated with the Spray Paint Booth because this facility is contained inside building #43.  There is no site lighting incidental to this facility. Substructure:  There is no substructure associated with the Spray Paint Booth because this facility is contained inside building #43 and it does not have a separate foundation system.  Shell: The shell is comprised of a steel-framed walls and roof with flat steel panels that form the interior finish of the booth.  These systems are original and in good condition.  There are steel sash vents on the east and west walls that are original and in fair condition.  There are original steel double doors on the north and south walls of the spray booth that provide access to the adjacent rooms in building #43.  They are in good condition.  Roof covering is a metal top panel for a paint booth contained below and within the roof of building 43, which is original, and in fair condition.  There are no gutters or downspouts.   Interior Construction:  There are no interior partitions, millwork, or cabinets in this facility.   Interior Finishes: The interior of the spray paint booth has a paint finish, which is in fair condition.  There are no floor finishes over the concrete floor slab.     Plumbing: There is no plumbing in this building. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC), only the paint booth exhaust system, which is original and in fair to poor condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is branch circuits only fed from building 43.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
