campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
1f3866eb-ad85-4b6b-8119-063b5ab2b7c4,"Recreation Center, Silverwing CAMPUS","Recreation Center, Silverwing",1233,3737 Arey Dr.,,Otay Mesa - Nestor,8,32.577763,-117.053484,2015,Poor,40,462988.6,0,462988.6,39,1976,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2095,2015,1800,1,1,0,"Site:The site at Recreation Center, Silverwing is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in generally fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security is not present.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and stained wood tongue and groove, and are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a heating  packaged unit, which is original and in poor condition.  ",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, Silverwing is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in generally fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security is not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of sump-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and stained wood tongue and groove, and are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron and wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a heating  packaged unit, which is original and in poor condition.   Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
a4885009-b123-4c37-9ec6-4c92684a6be7,Fire Station 39 CAMPUS,Fire Station 39,1234,4949 La Cuenta Dr.,,Tierrasanta,7,32.820536,-117.098506,2015,Good,8,111716.08,24315.75,136031.83,36,1979,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,2395,2015,1800,1,1,1,"Site:  The site at Fire Station #39 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, but requires re-striping.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting is not present and security appears to be in fair condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade with assumed concrete spread footing.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a heavy laced finish and diagonal wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.    Millwork and cabinets are original and are generally in good condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of stone tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are upgraded and are within their expected useful life.  ,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #39 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, but requires re-striping.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting is not present and security appears to be in fair condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade with assumed concrete spread footing.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and solid core wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of stucco with a heavy laced finish and diagonal wood siding with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.    Millwork and cabinets are original and are generally in good condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finishes included a combination of stone tile and carpet, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are upgraded and are within their expected useful life.   Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
3ec86bf3-ce69-4018-a27b-e8514b4e4323,"Comfort Station, Cabrillo Park CAMPUS","Comfort Station, Cabrillo Park",1235,3051 Canon St.,,Peninsula,2,32.721734,-117.232838,2015,Poor,30,116606.61,11064.15,127670.76,38,1977,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1026,2015,1800,0,0,0,Site:The site at Cabrillo Park Comfort Station is deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting is not present. Fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen  which  are replacements and are in poor condition.  Downspouts, drains, and gutters are not present.","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  There are no interior doors associated with this facility","Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Cabrillo Park Comfort Station is deemed to be inadequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting is not present. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are chain link fence gates for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a sump-faced CMU block with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen  which  are replacements and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  There are no interior doors associated with this facility Interior Finishes:Wall finished consist of painted surfaces, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS and cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
7ab2b109-f1a0-4524-9415-85b9383e7b8f,"Recreation Center, Mira Mesa CAMPUS","Recreation Center, Mira Mesa",1236,8575 New Salem St.,,Mira Mesa,6,32.915134,-117.140269,2015,Poor,52,3270289.35,36941.34,3307230.69,39,1976,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10825,2014,1800,0,0,0,"Site:  The site at Facility #001236, Library, Mira Mesa is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition. ",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stucco, which are original and in fair condition. The roof covering is single-ply membrane which is a replacement and is in poor condition. Downspouts, drains and gutters are replacements and in poor condition. ",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces which are original and in poor condition. Floor finishes include a combination of painted concrete, wood and vinyl tile, which are original and in poor condition. The ceiling finish is acoustical tiles which are original and in fair condition.","Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged interior mezzanine units which are replacements and in good condition.",,"Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present throughout the building. ",Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.  ,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.  ,"Facility #001236, Recreation Center, Mira Mesa, was originally built in 1976. The facility is a one-story building measuring approximately 10,825 gross square feet and is primarily used as a recreation center. The facility is part of the Park and Recreation - Park Planning and Development Department and is located in Council District 5.   Site:  The site at Facility #001236, Library, Mira Mesa is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general, the site grading is adequate. Site lighting and security appears to be in good condition.  Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. The window seals are in poor condition. The aluminum frames do not utilize a high performance glazing system. Window operation is rough due to failing mechanisms. Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stucco, which are original and in fair condition. The roof covering is single-ply membrane which is a replacement and is in poor condition. Downspouts, drains and gutters are replacements and in poor condition.  Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces which are original and in poor condition. Floor finishes include a combination of painted concrete, wood and vinyl tile, which are original and in poor condition. The ceiling finish is acoustical tiles which are original and in fair condition. Plumbing: Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged interior mezzanine units which are replacements and in good condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present throughout the building.  Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.   Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility.  "
4871cb09-e9a7-42e3-b223-08d395791b1e,"Comfort Station, Archery Range CAMPUS","Comfort Station, Archery Range",1238,Balboa Park,92101,Balboa Park,3,32.730584,-117.152249,2015,Poor,34,111330.49,0,111330.49,39,1976,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,744,2015,1800,0,0,1,"Site:The site at Archery Range Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framed which is original and in fair condition.  There are no exterior windows.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Fittings include painted metal toilet stall doors and toilet accessories are in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The fixtures are in poor condition and should be programmed for replacement.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two roof mounted wind turbines.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Archery Range Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framed which is original and in fair condition.  There are no exterior windows.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, renewal should be scheduled for 2019.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Fittings include painted metal toilet stall doors and toilet accessories are in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The fixtures are in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system consists of two roof mounted wind turbines. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 50 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b016738b-b8ab-4abc-aec8-790b06041b4f,"Comfort Station, Pacific Beach CAMPUS","Comfort Station, Pacific Beach",1239,720 Pacific Beach Dr.,,Pacific Beach,2,32.790758,-117.254428,2015,Poor,43,118564.78,1372.5,119937.28,39,1976,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,735,2015,1800,0,0,1,"Site:  The site at Comfort Station, Pacific Beach is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are not present at the main entry, however hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition. ,"Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are replacements and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are exposed wood beam with a stained finish, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in in varying conditions.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Pacific Beach is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are not present at the main entry, however hollow metal doors with a painted finish are present for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry with a painted finish, which are original and are in fair condition.  Roof coverings are clay barrel which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior Finishes:Wall finishes consist of concrete masonry with a painted finish which are replacements and are in poor condition.  Floor finishes consisted of sealed concrete, which are original and are in poor condition.  Ceiling finishes are exposed wood beam with a stained finish, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in in varying conditions.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
4f193692-5d21-41a3-92bc-6a75e3ac771a,"Senior Center, San Ysidro CAMPUS","Senior Center, San Ysidro",1240,125 East Park,,San Ysidro,8,32.552908,-117.044323,2015,Poor,67,1166553.77,0,1166553.77,36,1979,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,2787,2015,1800,1,1,1,"Site:The site at Senior Center, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  ",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood with painted surfaces for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of a rough stucco with painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present but needed.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall consist of painted surfaces and ceramic tile, which are replacements and are in poor condition.  Floor finishes included a combination of wood parquet flooring, vinyl tile and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  ",Life Safety:Fire protection specialties are not present. ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Senior Center, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and wood with painted surfaces for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of a rough stucco with painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present but needed. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall consist of painted surfaces and ceramic tile, which are replacements and are in poor condition.  Floor finishes included a combination of wood parquet flooring, vinyl tile and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.   Life Safety:Fire protection specialties are not present.  Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
