campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
76398cb3-2622-43de-adaa-d98f57a2b63e,"Senior Center, Memorial CAMPUS","Senior Center, Memorial",1241,610 South 30th St.,,"Southeastern San Diego, Southeastern",8,32.700271,-117.129846,2015,Poor,41,281387.02,48500.55,329887.57,39,1976,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,1270,2015,1800,0,0,1,Site:The site at Memorial Senior Center is generally deemed to be adequate for its current use.  The roadside parking are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  ,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are consist of T1-11 siding, which are original and are in poor condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.  ",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are generally in poor condition.  Floor finishes included a resilient tile flooring and concrete with a sealed finish which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and generally in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Memorial Senior Center is generally deemed to be adequate for its current use.  The roadside parking are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.   Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted wood doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are consist of T1-11 siding, which are original and are in poor condition.  Roof coverings are asphalt shingles which are replacements and are in fair condition.   Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are generally in poor condition.  Floor finishes included a resilient tile flooring and concrete with a sealed finish which are original and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and generally in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring are beyond their useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
7e23321f-ce11-4258-acf6-f2a86c6be939,"Library, University Community CAMPUS","Library, University Community",1248,4155 Governor Dr.,,University,1,32.854053,-117.201014,2015,Good,20,1381846,24434.02,1406280.02,33,1982,Library,General Fund,Public Facility,3,Library,LIBRARY,10538,2014,1800,0,0,0,"Site:The site at Facility #001248, Library, University Community is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate. Site lighting and security appears to be in poor condition.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. The window seals are in good condition. The aluminum frames are coated and do not utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stucco, which are original and in good condition. The roof covering is a combination of asphalt shingles and modified bitumen, which has been replaced and is in fair condition. Downspouts and gutters are replacements and in fair condition.",Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are replacements and in fair condition.  Floor finishes include a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces that have been repainted and are in good condition.",Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition.","Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.",Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a Federal Pacific brand main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original with Federal Pacific brand circuit panels serving the facility and are beyond their useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001248, Library, University Community, was originally built in 1982. The facility is a one-story building measuring approximately 10,538 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 1. Site:The site at Facility #001248, Library, University Community is generally deemed to be adequate for its current use.  The parking lots are in good condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in good condition.  In general, the site grading is adequate. Site lighting and security appears to be in poor condition. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. The window seals are in good condition. The aluminum frames are coated and do not utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in fair condition. Exterior walls are stucco, which are original and in good condition. The roof covering is a combination of asphalt shingles and modified bitumen, which has been replaced and is in fair condition. Downspouts and gutters are replacements and in fair condition. Interior Construction:Interior partitions are original and in fair condition. Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are replacements and in fair condition.  Floor finishes include a combination of carpet, vinyl tile and ceramic tile, which are replacements and in good condition.  Ceiling finishes are painted surfaces that have been repainted and are in good condition. Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition. Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a Federal Pacific brand main service panel board with a 600 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original with Federal Pacific brand circuit panels serving the facility and are beyond their useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
8d6a91cd-cca2-47ff-86b9-9099ec7585d8,Fire Station 03 CAMPUS,Fire Station 03,1252,725 West Kalmia St.,,Uptown,3,32.729584,-117.169165,2015,Poor,49,1197675.69,4643.37,1202319.06,38,1977,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,2823,2014,1800,0,0,1,"Site:The site at Fire Station #03 consists of parking lots, roadways, and pedestrian paving. Parking lots appear to be inadequate for the facility and are in poor condition and should be replaced. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is showing signs of erosion. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and  slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in fair condition. Exterior walls are wood framed with a painted stucco finish, which are original and in fair condition. The roof is wood framed and in good condition.  Exterior windows are a combination of aluminum at the entry and vinyl windows, which are replacements, circa 2000. The windows are in fair condition. Exterior doors are aluminum for the main entry and painted solid core wood doors for the additional personnel and utility doors, which are original and in fair condition. The roof coverings are a combination of asphalt shingles and modified bitumen, which have been replaced within the last 15 years.",Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years, but, should be scheduled for repainting now. Floor finishes include a combination of carpet and resilient sheet flooring, which are original and beyond their useful life. Ceiling finishes painted surfaces which have been replaced within the last five years.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. The plumbing systems should be programmed for replacement.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is a gas forced-air furnace with an evaporator coil, which is not original, but, beyond its useful life. The condenser was replaced in 2003, but, we could not confirm the evaporator coil being replaced.",Life Safety:Sprinklers and fire protection specialties are not present. There were smoke and CO2 detectors in the sleeping area.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker panel rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 25KW, 120/240 volt, diesel generator and associated automatic transfer equipment, which were found to be a replacement unit and in good condition. The generator, ATS and emergency power panels were replaced in 2003. However, there are still some older panels and light fixtures that should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001252, Fire Station #03, is a two-story 2,823 gross square foot building. The facility was originally built in 1977 and is part of the Fire and Life Safety Services Department and is located in Council District 3. Site:The site at Fire Station #03 consists of parking lots, roadways, and pedestrian paving. Parking lots appear to be inadequate for the facility and are in poor condition and should be replaced. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. The site grading is showing signs of erosion. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and  slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in fair condition. Exterior walls are wood framed with a painted stucco finish, which are original and in fair condition. The roof is wood framed and in good condition.  Exterior windows are a combination of aluminum at the entry and vinyl windows, which are replacements, circa 2000. The windows are in fair condition. Exterior doors are aluminum for the main entry and painted solid core wood doors for the additional personnel and utility doors, which are original and in fair condition. The roof coverings are a combination of asphalt shingles and modified bitumen, which have been replaced within the last 15 years. Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years, but, should be scheduled for repainting now. Floor finishes include a combination of carpet and resilient sheet flooring, which are original and beyond their useful life. Ceiling finishes painted surfaces which have been replaced within the last five years. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. The plumbing systems should be programmed for replacement. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is a gas forced-air furnace with an evaporator coil, which is not original, but, beyond its useful life. The condenser was replaced in 2003, but, we could not confirm the evaporator coil being replaced. Life Safety:Sprinklers and fire protection specialties are not present. There were smoke and CO2 detectors in the sleeping area. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 225 AMP circuit breaker panel rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 25KW, 120/240 volt, diesel generator and associated automatic transfer equipment, which were found to be a replacement unit and in good condition. The generator, ATS and emergency power panels were replaced in 2003. However, there are still some older panels and light fixtures that should be programmed for replacement. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
f0ad4940-2e29-42ea-9f96-0f6b50ed0373,Fire Station 10 CAMPUS,Fire Station 10,1254,4605 62nd St.,,College Area,9,32.760863,-117.063656,2015,Poor,32,2347930.92,11586.6,2359517.52,38,1977,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,8994,2015,1800,1,1,1,Site:The site at Fire Station #10 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of split-faced CMU with a stained and sealed finish and masonry veneer, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.","Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of stone tile and concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #10 is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of split-faced CMU with a stained and sealed finish and masonry veneer, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are a combination of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of stone tile and concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
cfbdb49f-b4ef-4857-8ef6-fa7abecb756a,Kearny Solar Unit (used as storage) CAMPUS,Kearny Solar Unit (used as storage),1255,3170 Armstrong St.,92111,Linda Vista,7,32.8016,-117.165427,2015,Poor,45,379366.2,21975,401341.2,30,1985,Storage,General Fund,City Office/Work Yard/Operations,4,Park And Recreation,OTHER,3600,2016,1800,0,1,0,"Site:The site at Kearny Solar Unit is generally deemed to be inadequate and abandoned.  The parking lots, roadways, pedestrian paving, site landscaping and site lighting are shared with the adjacent Kearny Mesa Recreation Center and not assessed.  In general the site grading is adequate. Fencing and gates are in poor condition.",Substructure:The foundations are comprised of perimeter of wood beam foundation walls. ,"Shell:Floor construction is a wood framing with plywood sheathing.  There are no exterior windows.  Exterior doors are hollow core wood.  The exterior doors are original and are in poor condition.  Exterior walls are painted plywood, which are original and are in poor condition.  Roof coverings are asphalt shingles, original and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:There is no interior construction at this facility.,"Interior Finishes:Wall finishes are exposed exterior wood framing and sheathing, which are original and are in poor condition.  Floor finish, where present, is unfinished plywood sheathing, which are original and are in fair condition.  Ceiling finishes are exposed unfinished structure and are original and in fair condition.","Plumbing:Plumbing fixtures are not present.  Domestic water distribution is not present. Water distribution piping is for the swimming pool solar water heater is PVC, abandoned, broken and in poor condition. Sanitary sewer piping is not present. The solar water heating equipment, housed in this building, for the adjacent swimming pool, is no longer in use and abandoned in place. The water solar heating equipment was not assessed or inventoried.","Mechanical:Heating, Ventilation, and Cooling (HVAC) are not present.",Life Safety:Sprinklers and fire protection specialties are not provided.   ,"Electrical:Electrical service for the facility is provided by the adjacent swimming pool electrical service, the local control panel is abandoned. Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition. Branch lighting and wiring are original and in poor condition.",Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Kearny Solar Unit is generally deemed to be inadequate and abandoned.  The parking lots, roadways, pedestrian paving, site landscaping and site lighting are shared with the adjacent Kearny Mesa Recreation Center and not assessed.  In general the site grading is adequate. Fencing and gates are in poor condition. Substructure:The foundations are comprised of perimeter of wood beam foundation walls.  Shell:Floor construction is a wood framing with plywood sheathing.  There are no exterior windows.  Exterior doors are hollow core wood.  The exterior doors are original and are in poor condition.  Exterior walls are painted plywood, which are original and are in poor condition.  Roof coverings are asphalt shingles, original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:There is no interior construction at this facility. Interior Finishes:Wall finishes are exposed exterior wood framing and sheathing, which are original and are in poor condition.  Floor finish, where present, is unfinished plywood sheathing, which are original and are in fair condition.  Ceiling finishes are exposed unfinished structure and are original and in fair condition. Plumbing:Plumbing fixtures are not present.  Domestic water distribution is not present. Water distribution piping is for the swimming pool solar water heater is PVC, abandoned, broken and in poor condition. Sanitary sewer piping is not present. The solar water heating equipment, housed in this building, for the adjacent swimming pool, is no longer in use and abandoned in place. The water solar heating equipment was not assessed or inventoried. Mechanical:Heating, Ventilation, and Cooling (HVAC) are not present. Life Safety:Sprinklers and fire protection specialties are not provided.    Electrical:Electrical service for the facility is provided by the adjacent swimming pool electrical service, the local control panel is abandoned. Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition. Branch lighting and wiring are original and in poor condition. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
5e20fd1f-87a3-4c10-ac8a-59294556fce1,Fire Station 6 CAMPUS,Fire Station 6,1257,693 Twining Ave.,,Otay Mesa - Nestor,8,32.583946,-117.045169,2015,Good,17,236357.86,11076,247433.86,37,1978,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,1800,2015,1800,0,0,1,Site:The site at Fire Station #6 is generally deemed to be inadequate for its current use. The fire station has been adapted from a single-family residence with a modified garage facility.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and a retrofit vinyl sliding glass door for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of wood siding and a smooth lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes consist of painted pop-corn surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX unit, which is a replacement and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station #6 is generally deemed to be inadequate for its current use. The fire station has been adapted from a single-family residence with a modified garage facility.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The vinyl frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and a retrofit vinyl sliding glass door for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of wood siding and a smooth lace stucco with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and vinyl tile, which are replacements and are in poor condition.  Ceiling finishes consist of painted pop-corn surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a split DX unit, which is a replacement and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4325,"Comfort Station, Pioneer Park CAMPUS","Comfort Station, Pioneer Park",1256,1425 W. Washington Pl.,,Uptown,3,32.749426,-117.17707,2015,Poor,57,444822.31,0,444822.31,32,1983,Comfort Station,General Fund,Public Facility,5,Park And Recreation,COMFORT STATION,1806,2014,1800,0,0,0,Site:The site at Pioneer Park Comfort Station consists of pedestrian paving and landscaping which are in fair condition. The site grading is adequate.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab that is in fair condition. Exterior walls are concrete masonry units which are original and in fair condition. The roof is wood-framed and in fair condition. The exterior paint is in good condition. There are no windows. Exterior doors are painted solid-core wood. There is a single door in poor condition that should be replaced now. The roof coverings are built-up, which are original and beyond their useful life. Downspouts, drains, and gutters are not installed.",Interior Construction:Concrete masonry unit partitions are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are original and beyond their useful life. Floor finishes are sealed concrete which is stained and needs cleaning and sealing. Ceiling finishes are painted surfaces, which have been replaced within the last five years and are in good condition.",Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with no water heater. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:There is no Heating, Ventilation and Cooling (HVAC) system.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a unknown capacity circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001256 (Previously 001313), Pioneer Park Comfort Station, is a single story 1,806 gross square foot building. The facility was originally built in 1983 and is part of the Park and Recreation - Developed Regional Parks Department and is located in Council District 2. Site:The site at Pioneer Park Comfort Station consists of pedestrian paving and landscaping which are in fair condition. The site grading is adequate. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab that is in fair condition. Exterior walls are concrete masonry units which are original and in fair condition. The roof is wood-framed and in fair condition. The exterior paint is in good condition. There are no windows. Exterior doors are painted solid-core wood. There is a single door in poor condition that should be replaced now. The roof coverings are built-up, which are original and beyond their useful life. Downspouts, drains, and gutters are not installed. Interior Construction:Concrete masonry unit partitions are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are original and beyond their useful life. Floor finishes are sealed concrete which is stained and needs cleaning and sealing. Ceiling finishes are painted surfaces, which have been replaced within the last five years and are in good condition. Plumbing:Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with no water heater. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:There is no Heating, Ventilation and Cooling (HVAC) system. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a unknown capacity circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
