campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b4447fe6-fff5-42d2-8900-baeb18c28688,"Senior Center, Paradise CAMPUS","Senior Center, Paradise",1263,1880 Logan Ave.,92113,Barrio Logan,8,32.702076,-117.144744,2015,Poor,63,903850.52,31784.73,935635.25,32,1983,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,2500,2015,1800,1,1,1,Site:The site at Paradise Senior Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab, which appears to have evidence of cracking.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which are replacements and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:Interior partitions are original and are in fair condition.  Kitchen millwork and cabinets are replacements and are in fair condition, casework in the Arts & Crafts room is in poor condition.  Interior doors are replacements and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and linoleum, which are replacements and are in poor condition.  Ceiling are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a unit heater, which is original and in poor condition.  The unit heater should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Paradise Senior Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab, which appears to have evidence of cracking.  The exterior windows are replacements and are in fair condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and hollow core wood with glazing for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Exterior walls are stucco with a painted finish, which are replacements and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Kitchen millwork and cabinets are replacements and are in fair condition, casework in the Arts & Crafts room is in poor condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and linoleum, which are replacements and are in poor condition.  Ceiling are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately a unit heater, which is original and in poor condition.  The unit heater should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
2780b359-4207-4402-ab8a-b6f81e1ef2ec,"Recreation Center, Stockton CAMPUS","Recreation Center, Stockton",1264,330 32nd St.,92102,"Southeastern San Diego, Southeastern",8,32.709224,-117.125442,2015,Good,16,250484.82,9202.5,259687.32,37,1978,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,3000,2015,1800,1,1,1,"Site:The site at Stockton Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber and T&G wood decking in good condition.  The exterior windows are original and are in fair condition.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are vinyl composition tile, which are original and are in fair condition.  Ceiling finishes are stained wood beams and painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is a replacement and in fair to poor condition.  The furnace and ductwork should be programmed for replacement to prevent unscheduled downtime.","Life Safety:Fire protection specialties are not present.  There is an old fire alarm panel, which has numerous faults on the display.  Additionally, the pull stations at the egress points are broken.  The fire alarm system should be programmed for replacement.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Stockton Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber and T&G wood decking in good condition.  The exterior windows are original and are in fair condition.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in good condition.  Floor finishes are vinyl composition tile, which are original and are in fair condition.  Ceiling finishes are stained wood beams and painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is a replacement and in fair to poor condition.  The furnace and ductwork should be programmed for replacement to prevent unscheduled downtime. Life Safety:Fire protection specialties are not present.  There is an old fire alarm panel, which has numerous faults on the display.  Additionally, the pull stations at the egress points are broken.  The fire alarm system should be programmed for replacement. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 400 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
1c0d47a1-47c0-4998-acba-f92ae91a42ec,"Recreation Center, SouthEast Sports Field CAMPUS","Recreation Center, SouthEast Sports Field",1265,1035 South 45th Street,92113,"Southeastern San Diego, Southeastern",9,32.694705,-117.096562,2015,Fair,27,366705.99,4144.56,370850.55,36,1979,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2390,2015,1800,1,1,1,"Site:The site at Southeast Sports Field Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framed using glulam’s, which are in good condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in poor condition.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair to poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are stained and painted beams and painted surfaces which are replacements and in fair condition.","Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of cast iron, ABS, and PVC piping.  No issues were reported to the assessment team.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.",Life Safety:Fire protection specialties are present.  System components include wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The meter and switchboard are located between the recreation center and the ball field; the circuit breaker serving the recreation center is rated at 50 AMP.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Southeast Sports Field Recreation Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are not part of the facility.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof is wood framed using glulam’s, which are in good condition.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are anodized and utilize a single glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry units with a painted finish, which are original and are in good condition.  Roof coverings are metal, which are original and are in poor condition. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and are in fair to poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of vinyl tile and carpet, which are original and are in poor condition.  Ceiling finishes are stained and painted beams and painted surfaces which are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is a combination of cast iron, ABS, and PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The meter and switchboard are located between the recreation center and the ball field; the circuit breaker serving the recreation center is rated at 50 AMP. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
ba790085-01e7-4a33-a40a-ffd0b392c66d,Fire Station 38 (Mira Mesa) CAMPUS,Fire Station 38 (Mira Mesa),1266,8441 New Salem St.,92126,Mira Mesa,6,32.915458,-117.142161,2015,Fair,22,447914.08,6626.25,454540.33,35,1980,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3075,2015,1800,1,1,1,"Site:  Fire Station #38 (Mira Mesa) is currently under construction to add a new lounge and restrooms.  The site is generally deemed to be adequate for its current use.  The parking lot is in fair condition but needs to be restriped. Roadways are in fair condition, but some repair is required at the street entrance.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in good condition, but due to construction work maintenance is needed.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates are deteriorated and need to be replaced.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and personnel service doors.  The exterior doors are original and are in fair condition, but maintenance is needed.  Exterior walls are stucco with a paint finish, which are original and are in fair condition, but maintenance will be required due to current construction work.  Roof coverings are modified bitumen which are recent replacements but are in poor condition due to the current addition actively in progress.  Downspouts, drains, and gutters are replacements and are in fair condition. ","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair to good condition.  Interior doors are original and are generally in good condition although painting is required.","Interior Finishes:Wall finishes are paint over drywall which is original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes include painted surfaces which are original and in good condition and acoustical tiles, which are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are replacements and in fair condition.  The cooling system to the communications cabinet was not working and showing visible damage.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors. These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 175 amp  main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are a combination of original and replacements and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  Fire Station #38 (Mira Mesa) is currently under construction to add a new lounge and restrooms.  The site is generally deemed to be adequate for its current use.  The parking lot is in fair condition but needs to be restriped. Roadways are in fair condition, but some repair is required at the street entrance.  Pedestrian paving is original and in poor condition.  The site landscaping is mature and in good condition, but due to construction work maintenance is needed.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition and fencing and gates are deteriorated and need to be replaced. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and personnel service doors.  The exterior doors are original and are in fair condition, but maintenance is needed.  Exterior walls are stucco with a paint finish, which are original and are in fair condition, but maintenance will be required due to current construction work.  Roof coverings are modified bitumen which are recent replacements but are in poor condition due to the current addition actively in progress.  Downspouts, drains, and gutters are replacements and are in fair condition.  Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair to good condition.  Interior doors are original and are generally in good condition although painting is required. Interior Finishes:Wall finishes are paint over drywall which is original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes include painted surfaces which are original and in good condition and acoustical tiles, which are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top unit (RTU), which are replacements and in fair condition.  The cooling system to the communications cabinet was not working and showing visible damage. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors. These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 175 amp  main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are a combination of original and replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
184e4b2d-b4a9-4be2-a7cd-c55d54022222,Fire Station 40 (Penasquitos) CAMPUS,Fire Station 40 (Penasquitos),1267,13393 Salmon River Rd.,92129,Rancho Penasquitos,5,32.959592,-117.122231,2015,Poor,31,1786556.11,23160,1809716.11,35,1980,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,7004,2015,1800,1,0,1,Site:  The site at Fire Station 40 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is adequate and in good condition at front of the building and in poor condition at the rear of the building.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,"Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement as evidenced by cracking of the apparatus bay slab.  Cracking is currently narrow, slab repairs as needed should be anticipated in 2019.","Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition, however, window replacement should be anticipated in 2019 when they expire.  Exterior doors are aluminum for the main entry in good condition, and painted metal doors for the additional personnel service which are in fair condition, however, replacement should be anticipated in 2019.  Exterior walls are framed with a combination of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of modified bituminous roofing and asphalt shingles which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition. ","Interior Construction:  Interior framed partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.  ","Interior Finishes:Wall finishes are paint and ceramic tile which is original and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and suspended  acoustical tiles, which are original and in poor condition.  ",Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station 40 is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is adequate and in good condition at front of the building and in poor condition at the rear of the building.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system presents signs of movement as evidenced by cracking of the apparatus bay slab.  Cracking is currently narrow, slab repairs as needed should be anticipated in 2019. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition, however, window replacement should be anticipated in 2019 when they expire.  Exterior doors are aluminum for the main entry in good condition, and painted metal doors for the additional personnel service which are in fair condition, however, replacement should be anticipated in 2019.  Exterior walls are framed with a combination of plaster with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of modified bituminous roofing and asphalt shingles which are original and are in good condition.  Downspouts, drains, and gutters are original and are in good condition.  Interior Construction:  Interior framed partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.   Interior Finishes:Wall finishes are paint and ceramic tile which is original and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and suspended  acoustical tiles, which are original and in poor condition.   Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by a central boiler.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in good condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.  Special Structures:A metal framed trellis with heavy timber shades and stone veneer bases on the south and west facades are in fair to poor condition.  Repairs to stone bases are potentially critical."
3fbb6379-682c-4258-8fb8-5feb711fcddb,"Recreation Center, Cabrillo CAMPUS","Recreation Center, Cabrillo",1268,3051 Canon St.,,Peninsula,2,32.721776,-117.232726,2015,Poor,45,500325.57,7857.9,508183.47,35,1980,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2000,2015,1800,1,1,1,Site:The site at Cabrillo Recreation Center is generally deemed to be adequate for its current use.  The parking spaces and roadways are part of the city streets.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security are not present and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are steel storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient tile flooring and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron. No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, which are replacements and in good condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Cabrillo Recreation Center is generally deemed to be adequate for its current use.  The parking spaces and roadways are part of the city streets.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security are not present and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are coated and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are steel storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of sump-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a combination of resilient tile flooring and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron. No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately unit heaters, which are replacements and in good condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 125 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
