campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
afe5b2c5-9fad-4cf1-9372-41d51d9e8a12,"Comfort Station, Kelly Park CAMPUS","Comfort Station, Kelly Park",1269,6639 Kelly St.,92111,Linda Vista,7,32.782358,-117.176196,2015,Poor,48,197946.98,11013,208959.98,36,1979,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,950,2015,1800,0,0,1,"Site:The site at Kelly Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots and roadways.  Pedestrian paving is original and in fair condition.  The site landscaping is part of the park.  In general the site grading is adequate. The building is located at least 300 feet from the roadway and at the base of a slope along a sidewalk exceeding 1:20, and in places exceeding 8.33% slope.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is wood framing with plywood sheathing, which is original and in poor condition.  There is evidence of significant termite activity, a termite inspection and treatment is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the personnel service doors, which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units with a painted finish, which are original and are in fair condition.  Roof coverings are corrugated metal, which are original and are in poor condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are exposed roof structure with painted surfaces and are replacements and in fair condition, roof repairs may require painting the ceiling.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of cast iron and ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The electrical service is in poor condition.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Kelly Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots and roadways.  Pedestrian paving is original and in fair condition.  The site landscaping is part of the park.  In general the site grading is adequate. The building is located at least 300 feet from the roadway and at the base of a slope along a sidewalk exceeding 1:20, and in places exceeding 8.33% slope. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is wood framing with plywood sheathing, which is original and in poor condition.  There is evidence of significant termite activity, a termite inspection and treatment is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the personnel service doors, which are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units with a painted finish, which are original and are in fair condition.  Roof coverings are corrugated metal, which are original and are in poor condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are painted concrete which are replacements and are in poor condition.  Ceiling finishes are exposed roof structure with painted surfaces and are replacements and in fair condition, roof repairs may require painting the ceiling. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of a combination of cast iron and ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Branch lighting and wiring have been upgraded.  The electrical service is in poor condition. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b16fdb5c-78ce-4360-a7e5-ab726838bd1b,Fire Station 9 (La Jolla) CAMPUS,Fire Station 9 (La Jolla),1270,7870 Ardath Lane,92037,La Jolla,1,32.850172,-117.250706,2015,Fair,22,984109.85,20112.84,1004222.69,36,1979,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,6486,2015,1800,0,0,1,Site:  The site at Fire Station #9 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates are in poor condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are wood with glazing the main entry and painted wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a paint finish, which are original and are in fair condition.  Roof coverings are a combination of single-ply membrane and metal which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.","Interior Finishes:Wall surfaces have a paint finish which has been renewed, but is in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #9 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in fair condition and fencing and gates are in poor condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are wood with glazing the main entry and painted wood slab doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a paint finish, which are original and are in fair condition.  Roof coverings are a combination of single-ply membrane and metal which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in good condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall surfaces have a paint finish which has been renewed, but is in poor condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and are in poor condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in good condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
338e6c36-58ef-4097-89d2-aab62a2b581b,Fire Station 21 (Pacific Beach) CAMPUS,Fire Station 21 (Pacific Beach),1271,750 Grand Ave.,,Pacific Beach,2,32.794769,-117.255261,2015,Good,19,1061851.32,12568.14,1074419.46,33,1982,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,6480,2014,1800,0,0,0,"Site:The site at Facility #001271, Fire Station #21 is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition.  Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are stucco, which is original and in good condition. The roof covering is modified bitumen which has been replaced and is in good condition. Drains are original and in fair condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in good condition.,"Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of concrete, carpet, vinyl tile and ceramic tile, which are original and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are original and in good condition.",Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping. No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition.","Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present. System components include hard wired-smoke detectors only. These systems are provided throughout the building. Visually, these systems appear to be in good condition.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. A Kohler diesel, emergency generator was found on site with a 26 KW capacity for this facility.",Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001271, Fire Station #21, was originally built in 1982. The facility is a two-story building measuring approximately 6,480 gross square feet and is primarily used as a fire station. The facility is part of the Fire and Life Safety Services Department and is located in Council District 2. Site:The site at Facility #001271, Fire Station #21 is generally deemed to be adequate for its current use. The parking lots and roadways are in good condition.  Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are stucco, which is original and in good condition. The roof covering is modified bitumen which has been replaced and is in good condition. Drains are original and in fair condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in poor condition. Interior doors are original and in good condition. Interior Finishes:Wall finishes are a combination of tile and painted surfaces, which are original and in poor condition. Floor finishes include a combination of concrete, carpet, vinyl tile and ceramic tile, which are original and in fair condition. Ceiling finishes are acoustical tiles and painted surfaces, which are original and in good condition. Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer piping is comprised of cast iron piping. No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged rooftop units (RTU's) which are replacements and in fair condition. Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Fire protection specialties are not present. System components include hard wired-smoke detectors only. These systems are provided throughout the building. Visually, these systems appear to be in good condition. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. A Kohler diesel, emergency generator was found on site with a 26 KW capacity for this facility. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
8b8a0291-db5b-42fc-a4f2-53c3e449293f,"Library, Tierrasanta CAMPUS","Library, Tierrasanta",1272,4985 La Cuenta,,Tierrasanta,7,32.820826,-117.098049,2015,Good,15,876543.5,17719.5,894263,32,1983,Library,General Fund,Public Facility,3,Library,LIBRARY,8766,2014,1800,1,0,1,"Site:The site at Facility #001272, Library, Tierrasanta is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are a combination of stucco and wood siding, which are original and in fair condition. the roof covering consists of concrete tiles which is original and in fair condition.  Downspouts, drains and gutters are original and in fair condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of wood panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet,  quarry tile and vinyl tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and painted surfaces. They are replacements and in good condition.","Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping. There are a small amount of roof drains, but, no rainwater drainage system. No other issues were reported to the assessment team.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition.","Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and was only partially upgraded during the light fixture renovation in 2005; but, it should be considered within its expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001272, Library, Tierrasanta, was originally built in 1983. The facility is a one-story building measuring approximately 8,766 gross square feet and is primarily used as a library. The facility is part of the Library Department and is located in Council District 7. Site:The site at Facility #001272, Library, Tierrasanta is generally deemed to be adequate for its current use. The parking lots are in poor condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are original and are in good condition. Exterior walls are a combination of stucco and wood siding, which are original and in fair condition. the roof covering consists of concrete tiles which is original and in fair condition.  Downspouts, drains and gutters are original and in fair condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are a combination of wood panels and painted surfaces, which are replacements and in fair condition. Floor finishes included a combination of carpet,  quarry tile and vinyl tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and painted surfaces. They are replacements and in good condition. Plumbing:Plumbing fixtures are original and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping. There are a small amount of roof drains, but, no rainwater drainage system. No other issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in fair condition. Life Safety:There are no fire sprinkler, fire alarm or fire suppression systems in this building. Other fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original. Branch wiring is original and was only partially upgraded during the light fixture renovation in 2005; but, it should be considered within its expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
fd1fc819-1986-419e-b6d1-a9ab601a83dd,"Police Substation, Eastern Division CAMPUS","Police Substation, Eastern Division",1275,9225 Aero Dr.,,Kearny Mesa,7,32.809428,-117.129172,2015,Good,18,1416203.46,5562,1421765.46,27,1988,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,17048,2014,1800,1,0,0,"Site:The site at Eastern Division Police Substation consists of parking lots, roadways and pedestrian paving and these are in good condition. The site landscaping is mature and in good condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted, concrete masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted steel frames secure fixed glass panels. Exterior doors are painted, steel, hollow metal for the main entry and personnel service doors, which are in good condition. The roof coverings are single-ply membrane which, has been replaced within the last five years. Drains are in good condition.",Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are painted metal in hollow metal frames which are original and in good condition.,"Interior Finishes:Wall finishes are a combination of painted, vinyl wall coverings and standards painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of vinyl tile and ceramic tile, which are original and in good condition. Ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last five years. Two of the units were replaced in 2013.","Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 200KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001275, Eastern Division Police Substation, is a single story 17,048 gross square foot building. The facility was originally built in 1988 and is part of the Police Department and is located in Council District 6. Site:The site at Eastern Division Police Substation consists of parking lots, roadways and pedestrian paving and these are in good condition. The site landscaping is mature and in good condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab in good condition. Exterior walls are split-faced, unpainted, concrete masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted steel frames secure fixed glass panels. Exterior doors are painted, steel, hollow metal for the main entry and personnel service doors, which are in good condition. The roof coverings are single-ply membrane which, has been replaced within the last five years. Drains are in good condition. Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Interior doors are painted metal in hollow metal frames which are original and in good condition. Interior Finishes:Wall finishes are a combination of painted, vinyl wall coverings and standards painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of vinyl tile and ceramic tile, which are original and in good condition. Ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last five years. Two of the units were replaced in 2013. Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1200 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 200KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:A solar assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
5731bd6a-0d97-4218-8ad5-123efde700be,"Police Substation, NorthEastern Division CAMPUS","Police Substation, NorthEastern Division",1276,13396 Salmon River Rd.,,Rancho Penasquitos,5,32.959211,-117.1228,2015,Fair,27,2112402.22,99842.92,2212245.14,27,1988,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,17859,2014,1800,0,0,1,"Site:The site at North Eastern Division Police Substation consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition with some slope areas lacking adequate vegetation. The site grading is showing signs of erosion along the north and south slopes. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab on prepared grade. Exterior walls are concrete masonry units with a painted stucco finish, which has been updated in the last five years. The roof is corrugated metal decking supported by steel framing which is in good condition. Exterior painted steel windows are original and in good condition. The window seals are in in good condition. Exterior doors are painted hollow metal for the main entry and for the additional personnel service doors. The exterior doors are original and in good condition. The roof coverings are single-ply membrane which have been replaced within the last five years. Downspouts, drains and gutters are in good condition.","Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Finally, interior doors are wood doors with a laminated finish which are are original and in fair condition.","Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and painted surfaces which have been replaced in the last five years. Floor finishes included a combination of vinyl tile, carpet and ceramic tile, which are original and in fair condition. Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. There are two original heat pumps which are in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors and pull stations to a local alarm. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in good condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001276, North Eastern Division Police Substation, is a single story 17,859 gross square foot building. The facility was originally built in 1988 and is part of the Police Department and is located in Council District 1. Site:The site at North Eastern Division Police Substation consists of parking lots, roadways, pedestrian paving and landscaping. Parking lots appear to be adequate for the facility and are in fair condition. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition with some slope areas lacking adequate vegetation. The site grading is showing signs of erosion along the north and south slopes. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab on prepared grade. Exterior walls are concrete masonry units with a painted stucco finish, which has been updated in the last five years. The roof is corrugated metal decking supported by steel framing which is in good condition. Exterior painted steel windows are original and in good condition. The window seals are in in good condition. Exterior doors are painted hollow metal for the main entry and for the additional personnel service doors. The exterior doors are original and in good condition. The roof coverings are single-ply membrane which have been replaced within the last five years. Downspouts, drains and gutters are in good condition. Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Finally, interior doors are wood doors with a laminated finish which are are original and in fair condition. Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and painted surfaces which have been replaced in the last five years. Floor finishes included a combination of vinyl tile, carpet and ceramic tile, which are original and in fair condition. Ceiling finishes are suspended acoustical tiles and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. There are two original heat pumps which are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors and pull stations to a local alarm. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in good condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
