campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
167bac64-93b2-4907-ac40-d6dd47bda80b,"Police Substation, SouthEastern Division CAMPUS","Police Substation, SouthEastern Division",1277,7222 Skyline Dr.,,Skyline - Paradise Hills,4,32.704055,-117.042613,2015,Fair,23,1745752.94,30960,1776712.94,29,1986,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,16472,2014,1800,1,0,1,"Site:The site at South Eastern Division Police Substation consists of parking lots, roadways and pedestrian paving and these are in good condition. The site landscaping is mature and in fair condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are split-faced, unpainted concrete, masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted, steel frames secure fixed-glass panels. Exterior doors are painted steel hollow metal for the main entry and personnel service doors which are in good condition. The roof covering is a single-ply membrane which has been replaced within the last five years. Drains are in good condition.",Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are painted metal in hollow metal frames which are original and in fair condition.,"Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and standard painted surfaces, which are have been replaced in the last five years. Floor finishes included a combination of carpeting, vinyl tile and ceramic tile, which are in good condition. The carpeting was renewed in 2012. The ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. Coils on most of the units are showing signs of corrosion and should be programmed for replacement.","Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001277, South Eastern Division Police Substation, is a single story 16,472 gross square foot building. The facility was originally built in 1986 and is part of the Police Department and is located in Council District 4. Site:The site at South Eastern Division Police Substation consists of parking lots, roadways and pedestrian paving and these are in good condition. The site landscaping is mature and in fair condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are split-faced, unpainted concrete, masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted, steel frames secure fixed-glass panels. Exterior doors are painted steel hollow metal for the main entry and personnel service doors which are in good condition. The roof covering is a single-ply membrane which has been replaced within the last five years. Drains are in good condition. Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are painted metal in hollow metal frames which are original and in fair condition. Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and standard painted surfaces, which are have been replaced in the last five years. Floor finishes included a combination of carpeting, vinyl tile and ceramic tile, which are in good condition. The carpeting was renewed in 2012. The ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. Coils on most of the units are showing signs of corrosion and should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Other electrical systems include a 250KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
737764e0-88db-4d5d-b880-07eeee68eaf5,"Police Substation, Western Division (Security Alarm) CAMPUS","Police Substation, Western Division (Security Alarm)",1278,5215 Gaines St.,,Linda Vista,2,32.764125,-117.194489,2015,Poor,62,5530001.32,0,5530001.32,31,1984,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,18400,2014,1800,1,0,1,"Site:The site at Western Division Police Substation consists of parking lots, roadways and pedestrian paving which are in good condition. The site landscaping is mature and in good condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are split-faced, unpainted concrete, masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted steel, frames secure fixed glass panels. Exterior doors are painted steel, hollow metal for the main entry and personnel service doors, which are in good condition. The roof covering is a single-ply membrane which has been replaced within the last five years. Drains are in good condition.","Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are painted metal in hollow metal frames, which are original and in good condition.","Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of carpeting, vinyl tile and ceramic tile, which are original and in fair condition. The carpeting should be replaced now. Ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. The coils on most of the units are in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250 KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001278, Western Division Police Substation, is a single story 18,400 gross square foot building. The facility was originally built in 1984 and is part of the Police Department and is located in Council District 6. Site:The site at Western Division Police Substation consists of parking lots, roadways and pedestrian paving which are in good condition. The site landscaping is mature and in good condition. The lawns are in fair condition. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab that is in good condition. Exterior walls are split-faced, unpainted concrete, masonry units with a sealed finish, which are original and in good condition. Exterior windows are original and in good condition. The painted steel, frames secure fixed glass panels. Exterior doors are painted steel, hollow metal for the main entry and personnel service doors, which are in good condition. The roof covering is a single-ply membrane which has been replaced within the last five years. Drains are in good condition. Interior Construction:Concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in good condition. Interior doors are painted metal in hollow metal frames, which are original and in good condition. Interior Finishes:Wall finishes are a combination of painted vinyl wall coverings and painted surfaces, which have been replaced in the last five years. Floor finishes included a combination of carpeting, vinyl tile and ceramic tile, which are original and in fair condition. The carpeting should be replaced now. Ceiling finishes are suspended acoustical tile and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of ABS piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) system is predominantly packaged roof top units (RTU's) which have been replaced within the last ten years. The coils on most of the units are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present. System components include hard-wired smoke and CO2 detectors, pull stations and local alarms. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 1000 AMP circuit breaker rated at 120/208 volts. Ground Fault Interrupter (GFI) receptacles were not observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Other electrical systems include a 250 KW, 120/208 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f8,Barrio Youth Facility 1 (L)(No Maint.) CAMPUS,Barrio Youth Facility 1 (L)(No Maint.),1280,2179 Newton Ave.,,Barrio Logan,8,32.696522,-117.141247,2015,Poor,58,2326165.4,2976,2329141.4,36,1979,Community Center,General Fund,Community Service,,Real Estate Assets,RECREATION CENTER,7784,2014,1800,0,0,1,Site:The site at Barrio Youth Facility #1 consists of pedestrian paving.  Pedestrian paving is new and in good condition. The site grading is adequate. Security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system presents signs of movement.,"Shell:Floor construction is a structural concrete slab; the slab has many cracks and is in poor condition.   Exterior walls are concrete masonry units and are in fair condition.  Exterior painting is in poor condition.  Exterior personnel doors and roll-up service doors are painted metal, which are in fair condition.  Roof coverings are modified bitumen; which have been replaced within the last 25 years.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Two small corner rooms have wood framed partitions which are newer and in fair condition.  Millwork and cabinets are beyond their useful life.  Interior doors are in fair condition.,Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finish is vinyl tile which is original and beyond useful life.  Ceiling finishes are suspended acoustical tile and are in fair condition.,"Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing system and components were reported. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and are beyond their useful life.  Coils are in fair condition but the units are more than 20 years old and recommended for replacement.",,"Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and carbon dioxide detectors, pull stations, automated fire suppression, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution have been upgraded and are in fair condition.  Branch wiring, lighting fixtures, and devices are not original and beyond their useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001280, The Barrio Youth Facility #1, is a single story 7,784 gross square foot building.  The facility was originally built in 1979; it is part of the Real Estate Assets Department and is located in Council District 8.  The occupants of the facility reported that this facility was originally constructed circa 1960 and the installed electrical system components support this.  Additionally, the City Real Estate Department began management of the property circa 1979. Site:The site at Barrio Youth Facility #1 consists of pedestrian paving.  Pedestrian paving is new and in good condition. The site grading is adequate. Security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade.  The substructure system presents signs of movement. Shell:Floor construction is a structural concrete slab; the slab has many cracks and is in poor condition.   Exterior walls are concrete masonry units and are in fair condition.  Exterior painting is in poor condition.  Exterior personnel doors and roll-up service doors are painted metal, which are in fair condition.  Roof coverings are modified bitumen; which have been replaced within the last 25 years.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Two small corner rooms have wood framed partitions which are newer and in fair condition.  Millwork and cabinets are beyond their useful life.  Interior doors are in fair condition. Interior Finishes:Wall finishes are painted surfaces which have been replaced in the last five years.  Floor finish is vinyl tile which is original and beyond useful life.  Ceiling finishes are suspended acoustical tile and are in fair condition. Plumbing:Plumbing fixtures are not original and are in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing system and components were reported. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and are beyond their useful life.  Coils are in fair condition but the units are more than 20 years old and recommended for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and carbon dioxide detectors, pull stations, automated fire suppression, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 120/208 volts .  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution have been upgraded and are in fair condition.  Branch wiring, lighting fixtures, and devices are not original and beyond their useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f7,Barrio Youth Facility 2 (L)(No Maint.) CAMPUS,Barrio Youth Facility 2 (L)(No Maint.),1281,2175 Newton Ave.,,Barrio Logan,8,32.696627,-117.141467,2015,Poor,43,1104680.1,9874.2,1114554.3,36,1979,Community Center,General Fund,Community Service,,Real Estate Assets,RECREATION CENTER,4556,2014,1800,0,0,1,Site:The site at Barrio Youth Facility #2 consists of parking lots and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility.  There is no site landscaping.  The site grading is adequate.  Security appears to be in fair condition and fencing and gates operate as designed.,Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab.  Exterior walls are brick masonry units with a painted finish, which are original and in fair condition.   Exterior windows fixed glass in the front portion are original and in good condition, Windows in the rear portion are replacement aluminum windows installed circa 1982 and are in fair condition.  Exterior doors are new aluminum for the main entry and painted metal for the additional personnel service doors and in fair condition.  Roof coverings are modified bitumen, which, have been replaced within the last 25 years with some leaks reported.  Downspouts, drains, and gutters are in fair condition.",Interior Construction:Wood framed and masonry partition are a combination of original and newer remodeling in fair condition.  Millwork and cabinets were replaced in the last ten years and are in fair condition.  Interior doors were replaced in the last ten years and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years and are in good condition.  Floor finishes include a combination of vinyl tile and carpet, which was replaced in the last 10 years; all are in fair condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which was replaced in the last ten years; all are in good condition. Plumbing:Plumbing fixtures are not original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing systems and components were reported.",,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and beyond their useful life.  Coils are in fair condition; however the units are more than 20 years old and are recommended for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke detectors and Co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution was upgraded and is in poor condition.  Branch wiring, lighting fixtures, and devices are not original and are beyond their useful life.  Obsolete electrical panels, manufactured by I-T-E and Zinsco were observed during the assessment.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.  ,"The Barrio Youth Facility #2, Facility #001281, is a single story 4,556 gross square foot building.  The facility was originally built in 1979 and is part of the Real Estate Assets Department and is located in Council District 8.  The occupants of the facility reported that this facility was originally constructed circa 1960 and the installed electrical system components support this.  Additionally, the City Real Estate Department began management of the property circa 1979. Site:The site at Barrio Youth Facility #2 consists of parking lots and pedestrian paving and these are in good condition.  Parking lots appear to be adequate for the facility.  There is no site landscaping.  The site grading is adequate.  Security appears to be in fair condition and fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab.  Exterior walls are brick masonry units with a painted finish, which are original and in fair condition.   Exterior windows fixed glass in the front portion are original and in good condition, Windows in the rear portion are replacement aluminum windows installed circa 1982 and are in fair condition.  Exterior doors are new aluminum for the main entry and painted metal for the additional personnel service doors and in fair condition.  Roof coverings are modified bitumen, which, have been replaced within the last 25 years with some leaks reported.  Downspouts, drains, and gutters are in fair condition. Interior Construction:Wood framed and masonry partition are a combination of original and newer remodeling in fair condition.  Millwork and cabinets were replaced in the last ten years and are in fair condition.  Interior doors were replaced in the last ten years and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years and are in good condition.  Floor finishes include a combination of vinyl tile and carpet, which was replaced in the last 10 years; all are in fair condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which was replaced in the last ten years; all are in good condition. Plumbing:Plumbing fixtures are not original and in poor condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Some problems with the plumbing systems and components were reported. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and beyond their useful life.  Coils are in fair condition; however the units are more than 20 years old and are recommended for replacement. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke detectors and Co2 detectors, pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution was upgraded and is in poor condition.  Branch wiring, lighting fixtures, and devices are not original and are beyond their useful life.  Obsolete electrical panels, manufactured by I-T-E and Zinsco were observed during the assessment. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0f6,Barrio Youth Facility 3 (L)(No Maint.) CAMPUS,Barrio Youth Facility 3 (L)(No Maint.),1282,2165 Newton Ave.,,Barrio Logan,8,32.696612,-117.141714,2015,Poor,44,2526471.92,2288.25,2528760.17,36,1979,Community Center,General Fund,Community Service,,Real Estate Assets,RECREATION CENTER,10075,2014,1800,0,0,1,Site:The site at Barrio Youth Facility #3 consists of pedestrian paving which is in fair condition. There is no site landscaping.  The site grading is adequate.  Security appears to be in good condition. Fencing and gates operate as designed.,Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab.   Exterior walls are brick masonry units with a painted finish, which are original and in fair condition.  Exterior windows are painted steel sash windows that are in poor condition with exterior grilles.  Exterior doors are newer aluminum for the front main entry and painted metal for all other doors.  Roof covering is modified bitumen, which was replaced within the last 25 years; there are reported roof leaks.  Downspouts, drains, and gutters are in poor condition.",Interior Construction:Framed wood partitions are a combination of original and remodeled construction.  Interior doors are part of remodeling project and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of concrete, ceramic tile, and carpet, which was replaced in the last ten years and in good condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which were replaced within the last ten years.","Plumbing:Domestic water distribution is provided by copper piping with a local water heater and a gas on-demand water heater.  Sanitary sewer piping is comprised of cast iron piping.  There was a project in 2006 to add a restroom and shower facilities, which are in good condition; however the main water supply and sanitary systems are beyond useful life and are recommended for replacement.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and beyond their useful life.  Coils are in poor condition and are recommended for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke detectors and Co2 detectors pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution was upgraded and in poor condition.  Branch wiring, lighting fixtures and devices are not original and beyond useful life.  The electrical system is connected with building 1281 and recommended for upgrade.","Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility. ,"Facility #001282, the Barrio Youth Facility #3, is a single story 10,075 gross square foot building.  The facility was originally built in 1979 and is part of the Real Estate Assets Department and is located in Council District 8.  The occupants of the facility reported that this facility was originally constructed circa 1960 and the installed electrical system components support this.  Additionally, the City Real Estate Department began management of the property circa 1979. Site:The site at Barrio Youth Facility #3 consists of pedestrian paving which is in fair condition. There is no site landscaping.  The site grading is adequate.  Security appears to be in good condition. Fencing and gates operate as designed. Substructure: The foundations are comprised of standard foundations and slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab.   Exterior walls are brick masonry units with a painted finish, which are original and in fair condition.  Exterior windows are painted steel sash windows that are in poor condition with exterior grilles.  Exterior doors are newer aluminum for the front main entry and painted metal for all other doors.  Roof covering is modified bitumen, which was replaced within the last 25 years; there are reported roof leaks.  Downspouts, drains, and gutters are in poor condition. Interior Construction:Framed wood partitions are a combination of original and remodeled construction.  Interior doors are part of remodeling project and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which have been replaced in the last five years.  Floor finishes included a combination of concrete, ceramic tile, and carpet, which was replaced in the last ten years and in good condition.  Ceiling finishes are suspended acoustical tile and painted surfaces, which were replaced within the last ten years. Plumbing:Domestic water distribution is provided by copper piping with a local water heater and a gas on-demand water heater.  Sanitary sewer piping is comprised of cast iron piping.  There was a project in 2006 to add a restroom and shower facilities, which are in good condition; however the main water supply and sanitary systems are beyond useful life and are recommended for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are not original and beyond their useful life.  Coils are in poor condition and are recommended for replacement. Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke detectors and Co2 detectors pull stations, and monitored fire alarms.  These systems are provided throughout the building.  These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switchboard with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution was upgraded and in poor condition.  Branch wiring, lighting fixtures and devices are not original and beyond useful life.  The electrical system is connected with building 1281 and recommended for upgrade. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility. "
e2dfedbd-b67e-465d-b17f-7af0ccbe3485,"Lifeguard Station, Tower, Mission Beach CAMPUS","Lifeguard Station, Tower, Mission Beach",1283,"# Belmont Park, Mission Beach",,Mission Beach,2,32.77145,-117.252869,2015,Poor,56,1851267.24,24379.65,1875646.89,39,1976,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,4794,2014,1800,0,0,0,"Site:  The site at Mission Beach Lifeguard Tower Station consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility and in good condition. The asphalt roadway in front of the garage doors is in poor condition and should be replaced. Pedestrian paving is in good condition. There is no site landscaping. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a concrete slab. Exterior walls are concrete masonry units with a painted, stucco finish, which is original and in good condition. Exterior windows are a combination of wood windows in poor condition and aluminum windows in fair condition. The observation windows are stopped into wood framing and in good condition. Exterior doors are painted hollow-core wood for the main entry and painted steel service doors elsewhere. Steel tubing gates at the public restrooms are heavily corroded. The roof coverings are a combination of modified bitumen and clay barrel, which are original and beyond their useful life. Downspouts, drain, and gutters are original and beyond their useful life.",Interior Construction:  Painted concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Painted wood interior doors are original and in fair condition. The upper floors are wood-framed and in good condition. The main stairway is painted steel with open risers and concrete filled pans in good condition.,Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes include a combination of concrete and ceramic tile on the first level and vinyl flooring on the upper floors which have been replaced in the last five years. The ceiling finishes are painted surfaces which are original and in good condition.,Plumbing: Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly a centralized cooling/heating system which has been replaced within the last ten years. There is a gas furnace to heat the first and second floors and there is an electric unit heater in the tower, all should be programmed for replacement.",Life Safety: Sprinklers and fire protection specialties are not present.,"Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life.",Accessibility: An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001283, Mission Beach Lifeguard Tower Station, is a three-story 4,794 gross square foot building. The facility was originally built in 1976 and is part of the Lifeguard Department and is located in Council District 2. Site:  The site at Mission Beach Lifeguard Tower Station consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility and in good condition. The asphalt roadway in front of the garage doors is in poor condition and should be replaced. Pedestrian paving is in good condition. There is no site landscaping. The site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:  The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a concrete slab. Exterior walls are concrete masonry units with a painted, stucco finish, which is original and in good condition. Exterior windows are a combination of wood windows in poor condition and aluminum windows in fair condition. The observation windows are stopped into wood framing and in good condition. Exterior doors are painted hollow-core wood for the main entry and painted steel service doors elsewhere. Steel tubing gates at the public restrooms are heavily corroded. The roof coverings are a combination of modified bitumen and clay barrel, which are original and beyond their useful life. Downspouts, drain, and gutters are original and beyond their useful life. Interior Construction:  Painted concrete masonry unit partitions are original and in good condition. Millwork and cabinets are original and in fair condition. Painted wood interior doors are original and in fair condition. The upper floors are wood-framed and in good condition. The main stairway is painted steel with open risers and concrete filled pans in good condition. Interior Finishes: Wall finishes are painted surfaces which have been replaced in the last five years. Floor finishes include a combination of concrete and ceramic tile on the first level and vinyl flooring on the upper floors which have been replaced in the last five years. The ceiling finishes are painted surfaces which are original and in good condition. Plumbing: Plumbing fixtures are original and beyond their useful life. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical: The Heating, Ventilation and Cooling (HVAC) system is predominantly a centralized cooling/heating system which has been replaced within the last ten years. There is a gas furnace to heat the first and second floors and there is an electric unit heater in the tower, all should be programmed for replacement. Life Safety: Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and beyond useful life. Branch wiring, lighting fixtures and devices are original and beyond useful life. Accessibility: An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
