campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e0,"IT and C, Communications, Storage and Cell Work CAMPUS","IT and C, Communications, Storage and Cell Work",1296,#Caminito Centro Facing Rader Hall,,Mid-City:  Eastern Area,3,32.719003,-117.145211,2015,Poor,38,265196.03,0,265196.03,32,1983,Storage,General Fund,City Office/Work Yard/Operations,,Information Technology,STORAGE,2400,2014,1800,1,0,0,"Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are added storefront type and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single pane glazing system.  Windows are not operable.  Exterior doors are aluminum storefront for the main entry, painted metal doors for the additional personnel service doors, and overhead rolling type for loading areas.  The exterior doors are mostly original and are in good condition with the exception of three personnel doors, which should be replaced.  Exterior walls are metal siding, which are original and in fair condition. Roof covering is metal which is original and in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are additions and in good condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in poor condition with faulty hinges and no seals between conditioned and unconditioned spaces.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of original concrete and replaced vinyl tile and are in fair condition.  Ceiling finishes are a combination of acoustical tile, which need to be replaced, and exposed unfinished structure.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX unit, which is a replacement and in good condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with an estimated 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001296, IT and C, Communications, Storage and Cell Work, was originally built in 1983.  The facility is a one-story building measuring approximately 2,400 gross square feet and is primarily used as an administration, shipping and receiving, and repair facility.  The facility is part of the Information Technology and Communications Department and is located in Council District 8.   Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are added storefront type and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single pane glazing system.  Windows are not operable.  Exterior doors are aluminum storefront for the main entry, painted metal doors for the additional personnel service doors, and overhead rolling type for loading areas.  The exterior doors are mostly original and are in good condition with the exception of three personnel doors, which should be replaced.  Exterior walls are metal siding, which are original and in fair condition. Roof covering is metal which is original and in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are additions and in good condition.  Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in poor condition with faulty hinges and no seals between conditioned and unconditioned spaces. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of original concrete and replaced vinyl tile and are in fair condition.  Ceiling finishes are a combination of acoustical tile, which need to be replaced, and exposed unfinished structure. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a split DX unit, which is a replacement and in good condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with an estimated 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution are original and in good condition.  Branch lighting and wiring are replacements and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc083,"Comfort Station, Mission Beach Lifeguard Station CAMPUS","Comfort Station, Mission Beach Lifeguard Station",001283A,"# Belmont Park, Mission Beach",,Mission Beach,2,32.771731,-117.252779,2015,Poor,42,291067.64,5643,296710.64,15,2000,Comfort Station,General Fund,Public Facility,,Park And Recreation,COMFORT STATION,1729,2014,1800,0,0,1,Site:The site at Mission Beach Life Guard Station – Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is showing signs of erosion and in fair condition.  ,Substructure:The foundations are comprised of slab on grade.  The substructure system does present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are expanded metal gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU Block with a plaster painted finish, which are original and in poor condition. Roof coverings are a combination of modified bitumen and clay barrel tile, which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.","Interior Construction:  Interior partitions are original and in good condition.  However, evidence that maintenance is required to assure useful life.  Toilet partitions are in poor condition.","Interior Finishes: Wall finishes are painted CMU block, which are replacements and in poor condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in poor condition.",Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of black iron piping and in poor condition.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is not present at this facility. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in poor condition. Service is shared with adjacent life guard tower. Branch lighting and wiring are original and are poor condition.,"Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  ",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001283A, Mission Beach Life Guard Station – Comfort Station, was built sometime between the 1980’s and 2000.  The facility is a single story building measuring approximately 1,729 gross square feet, and is attached to the Mission Beach Life Guard Station and it is primarily used as a comfort station.  The facility is part of the Park and Recreation – Developed Regional and is located in Council District 2. Site:The site at Mission Beach Life Guard Station – Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is showing signs of erosion and in fair condition.   Substructure:The foundations are comprised of slab on grade.  The substructure system does present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are expanded metal gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU Block with a plaster painted finish, which are original and in poor condition. Roof coverings are a combination of modified bitumen and clay barrel tile, which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  Interior partitions are original and in good condition.  However, evidence that maintenance is required to assure useful life.  Toilet partitions are in poor condition. Interior Finishes: Wall finishes are painted CMU block, which are replacements and in poor condition.  Floor finishes are sealed concrete, sealants are in poor condition.  Ceiling finishes are painted surfaces and are replacements in poor condition. Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of black iron piping and in poor condition.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is not present at this facility.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 400 AMP circuit breaker rated at 240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in poor condition. Service is shared with adjacent life guard tower. Branch lighting and wiring are original and are poor condition. Accessibility: An abbreviated accessibility survey was performed on this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.   Solar Energy Assessment:No solar energy assessment was performed in this facility."
fcd5ccda-3c87-4c22-8cb7-7a9a20f80bd0,Fire Station 16 CAMPUS,Fire Station 16,1297,2110 Via Casa Alta,92037,La Jolla,1,32.839278,-117.250353,2015,Fair,29,459691.68,50942.67,510634.35,32,1983,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,3036,2015,1800,1,1,1,Site:  The site at Fire Station #16 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. An aluminum sliding glass door exists at the break room and is in poor condition.  Exterior walls are a combination of stucco with a painted finish, which are original and are in poor condition due to evidence of insect damage. Roof coverings are a combination of metal and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.","Interior Finishes:Wall finishes are paint which are replacements and are in poor condition.  Floor finishes included a combination of carpet and vinyl tile. The carpet has been replaced and is in good condition. The vinyl tile is original and is in poor condition. Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in poor condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There a main panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are and are beyond their useful life ,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #16 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in poor condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. An aluminum sliding glass door exists at the break room and is in poor condition.  Exterior walls are a combination of stucco with a painted finish, which are original and are in poor condition due to evidence of insect damage. Roof coverings are a combination of metal and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are paint which are replacements and are in poor condition.  Floor finishes included a combination of carpet and vinyl tile. The carpet has been replaced and is in good condition. The vinyl tile is original and is in poor condition. Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which is original and in poor condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There a main panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are and are beyond their useful life  Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
0ce6e130-7426-4316-aa9d-4d958a04b887,"Pool, Clairemont CAMPUS","Pool, Clairemont",1300,3600 Clairemont Dr.,92117,Clairemont Mesa,2,32.805264,-117.200056,2015,Poor,45,1143167.01,64205.25,1207372.26,32,1983,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,4332,2015,1800,1,1,0,"Site:The site at Clairemont Community Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition and should be replaced.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The 328,000 gallon pool is in good condition and adequate for its current use. The pool is concrete with plaster and tile in the basin, which is in good condition.  The concrete deck surrounding the pool exhibits numerous fine cracking and recent patches that are not well bonded to the substrate.  It is recommended the concrete be resurfaced with an elastomeric or other similar surfacing to bridge the cracks and waterproof the deck.  Previous patches that are not well adhered to the substrate should be repaired.  A concrete projection between the main pool and wading pool should be further inspected for possible intrusion or movement as some widening of joints was observed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are anodized aluminum original and are in fair condition.  The aluminum frames with plastic (Lexan) fixed glazing system that is getting cloudy on the windows facing the pool; this should be replaced with tinted glass.   Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in fair condition.  While the roof is in good condition the roof and drains need to be cleaned.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Plumbing system components are at the end of their useful lives and should be programmed for replacement.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately gas furnaces which are original and in poor condition.  Furnaces are original and should be programmed for replacement.  The water boiler is for the swimming pool is a replacement and in poor condition and should also be programmed for replacement.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 400 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition; except for the motor control center.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Clairemont Community Pool is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition and should be replaced.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  The 328,000 gallon pool is in good condition and adequate for its current use. The pool is concrete with plaster and tile in the basin, which is in good condition.  The concrete deck surrounding the pool exhibits numerous fine cracking and recent patches that are not well bonded to the substrate.  It is recommended the concrete be resurfaced with an elastomeric or other similar surfacing to bridge the cracks and waterproof the deck.  Previous patches that are not well adhered to the substrate should be repaired.  A concrete projection between the main pool and wading pool should be further inspected for possible intrusion or movement as some widening of joints was observed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are anodized aluminum original and are in fair condition.  The aluminum frames with plastic (Lexan) fixed glazing system that is getting cloudy on the windows facing the pool; this should be replaced with tinted glass.   Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are concrete masonry units (CMU) with a painted finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and asphalt shingles, which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in fair condition.  While the roof is in good condition the roof and drains need to be cleaned. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of painted concrete and carpet, which are replacements and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Plumbing system components are at the end of their useful lives and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately gas furnaces which are original and in poor condition.  Furnaces are original and should be programmed for replacement.  The water boiler is for the swimming pool is a replacement and in poor condition and should also be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 400 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition; except for the motor control center.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
e22a7691-bc5b-44d3-b5e5-dd6fa5fe92e7,"Pool, Allied Gardens CAMPUS","Pool, Allied Gardens",1301,6707 Glenroy St.,,Navajo,7,32.794169,-117.081186,2015,Poor,46,1273229.29,43342.5,1316571.79,32,1983,Swimming Pool,General Fund,Public Facility,4,Park And Recreation,SWIMMING POOL,4332,2015,1800,1,1,0,"Site:  The site at Pool, Allied Gardens is generally deemed to be adequate for its current use, however, the swimming pool and deck are generally in poor condition and require heavy maintenance.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a stained and sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes are painted finishes, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and carpet finish, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  Pool equipment is in fair condition as most components have been replaced. The variable speed controls were in the bypassed position at the time of assessment which could identify a sensor issue.,Mechanical:The Heating system is predominately packaged unit heaters which are replacements and in fair condition.  ,Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in in varing conditions.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility. ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Pool, Allied Gardens is generally deemed to be adequate for its current use, however, the swimming pool and deck are generally in poor condition and require heavy maintenance.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and hollow metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of CMU with a stained and sealed finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes are painted finishes, which are replacements and are in poor condition.  Floor finishes included a combination of sealed concrete and carpet finish, which are original and are in fair condition.  Ceiling finishes are painted surfaces and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  Pool equipment is in fair condition as most components have been replaced. The variable speed controls were in the bypassed position at the time of assessment which could identify a sensor issue. Mechanical:The Heating system is predominately packaged unit heaters which are replacements and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in in varing conditions.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility.  Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
cf4e6fd1-3e04-4032-82f7-81021098589c,"Comfort Station, Mission Bay Youth Field CAMPUS","Comfort Station, Mission Bay Youth Field",1312,2639 Grand Ave.,92109,Mission Bay Park,2,32.801122,-117.220375,2015,Poor,40,130911.91,0,130911.91,32,1983,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,722,2015,1800,0,0,1,Site:  The site at Mission Bay Youth Field Comfort Station is generally deemed to be inadequate for its current use.  The parking lots and roadways are not part of the comfort station.  Pedestrian paving is original and in poor condition.  There is no landscaping.  In general the site grading is adequate.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except plywood shutters at the concessions area which are in poor condition.  Exterior doors painted metal doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  Evidence of active termite infestation was observed in large portions of the wood roof framing, a termite inspection is recommended with the result of likely roof replacement.  Roof coverings are modified bitumen, which appears to be in fair condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in poor condition.  There are no interior doors.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and painted concessions floor, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Plumbing fixtures were porcelain and appeared to be original and in poor condition and should be programmed for replacement.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of an exhaust fan, which is a replacement and in poor condition.  The exhaust fan should be programmed for replacement.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical system is a combination of original and replacement components, which is inadequate for its current use and should be programmed for replacement.","Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Mission Bay Youth Field Comfort Station is generally deemed to be inadequate for its current use.  The parking lots and roadways are not part of the comfort station.  Pedestrian paving is original and in poor condition.  There is no landscaping.  In general the site grading is adequate. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows except plywood shutters at the concessions area which are in poor condition.  Exterior doors painted metal doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry units with a painted finish, which are replacements and are in fair condition.  Evidence of active termite infestation was observed in large portions of the wood roof framing, a termite inspection is recommended with the result of likely roof replacement.  Roof coverings are modified bitumen, which appears to be in fair condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in poor condition.  There are no interior doors. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of concrete and painted concessions floor, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  Plumbing fixtures were porcelain and appeared to be original and in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) consist of an exhaust fan, which is a replacement and in poor condition.  The exhaust fan should be programmed for replacement. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution most components are original and in poor condition.  Branch lighting and wiring are beyond their useful life.  The electrical system is a combination of original and replacement components, which is inadequate for its current use and should be programmed for replacement. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
