campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
57dd4baa-4652-44fb-b5c0-3001afc7568a,"Park, Pioneer, Grant School Grounds CAMPUS","Park, Pioneer, Grant School Grounds",1313,1425 W. Washington Pl.,92103,Uptown,3,32.748838,-117.176523,2015,Poor,36,316570.58,15614.25,332184.83,32,1983,Office,General Fund,City Office/Work Yard/Operations,2,Park And Recreation,OTHER,1806,2016,1800,0,1,1,"Site:The site at Pioneer Park Historic Kindergarten Classroom Building, Grant School Grounds is generally deemed to be inadequate for its current use.  Site lighting and security appears to be in fair condition and is provided by the school and park.  The facility was reported to the team as a construction date of 1983.  However, according to building records, the original kindergarten structure appears on the 1921 Sanborn map.  Also, the school’s original plot plan indicated that this structure was built in 1917.  There are no site systems associated with this facility; access to the facility is through Grant Elementary School.  One side of the building is on the property line of Pioneer Park.  The reference to this facility was updated in this summary, but should be updated in the cities inventory documents.",Substructure:The foundations are comprised of concrete perimeter footings.  The substructure system does not present signs of movement.,"Shell:Floor construction is a raised wood floor supported by slump block and cast-in-place concrete stem walls.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is generally non-operational.  Exterior doors are solid core wood for the main entry and for the additional personnel service doors.  The exterior doors are original and are in fair to poor condition.  Exterior walls are a combination of wood siding, board formed concrete, and slump block stem walls with a painted finish, which are a combination of original and replacements and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in poor condition.  There are no downspouts, drains, or gutters.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of plaster and wood paneling painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of wood and resilient flooring which are original and are in fair condition and carpet which is a replacement and is in poor condition.  Ceiling finishes are acoustical tiles and plaster painted surfaces and are original and in fair to poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of PVC and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The gas service should be repaired and the gas unit heater should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: battery operated smoke detector.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Pioneer Park Historic Kindergarten Classroom Building, Grant School Grounds is generally deemed to be inadequate for its current use.  Site lighting and security appears to be in fair condition and is provided by the school and park.  The facility was reported to the team as a construction date of 1983.  However, according to building records, the original kindergarten structure appears on the 1921 Sanborn map.  Also, the school’s original plot plan indicated that this structure was built in 1917.  There are no site systems associated with this facility; access to the facility is through Grant Elementary School.  One side of the building is on the property line of Pioneer Park.  The reference to this facility was updated in this summary, but should be updated in the cities inventory documents. Substructure:The foundations are comprised of concrete perimeter footings.  The substructure system does not present signs of movement. Shell:Floor construction is a raised wood floor supported by slump block and cast-in-place concrete stem walls.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a standard glazing system.  Window operation is generally non-operational.  Exterior doors are solid core wood for the main entry and for the additional personnel service doors.  The exterior doors are original and are in fair to poor condition.  Exterior walls are a combination of wood siding, board formed concrete, and slump block stem walls with a painted finish, which are a combination of original and replacements and are in fair condition.  Roof coverings are asphalt shingles, which are replacements and are in poor condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of plaster and wood paneling painted surfaces, which are original and are in fair condition.  Floor finishes included a combination of wood and resilient flooring which are original and are in fair condition and carpet which is a replacement and is in poor condition.  Ceiling finishes are acoustical tiles and plaster painted surfaces and are original and in fair to poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is a combination of PVC and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  The gas service should be repaired and the gas unit heater should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: battery operated smoke detector.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a combination of original and replacement components and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b8356ef0-636f-4ad9-b8ac-9e88c7f80c6f,"Comfort Station, Tierrasanta CAMPUS","Comfort Station, Tierrasanta",1314,11220 Clairemont Mesa Blvd.,,Tierrasanta,7,32.830147,-117.088627,2015,Poor,33,72727.43,1466.61,74194.04,32,1983,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,589,2015,1800,0,0,1,"Site:  The site at Tierrasanta Comfort Station is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility. Exterior doors consisted of chain link fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consisted of combed-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are not present.  ",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors at this facility.,"Interior Finishes:Wall finishes are paint, which are replacements and are in poor condition.  Floor finishes consisted of a sealed concrete slab on grade, which is original and are in poor condition.  Ceiling finishes are painted surfaces and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Tierrasanta Comfort Station is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility. Exterior doors consisted of chain link fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consisted of combed-face CMU with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are not present.   Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors at this facility. Interior Finishes:Wall finishes are paint, which are replacements and are in poor condition.  Floor finishes consisted of a sealed concrete slab on grade, which is original and are in poor condition.  Ceiling finishes are painted surfaces and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
76ca2d6c-c9c4-415e-9fd9-3507b96002aa,"Comfort Station, Cliffridge Park CAMPUS","Comfort Station, Cliffridge Park",1315,"#Cliffridge Ave., Off La Jolla Scenic Dr",92037,La Jolla,1,32.858236,-117.243867,2015,Fair,27,74300.03,3334.23,77634.26,32,1983,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,728,2015,1800,0,0,1,Site:  The site at the Cliffridge Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting in poor condition. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are replacements and are in good condition.  Exterior walls are CMU with a paint finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are not present.","Interior Construction:  Interior partitions are CMU and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  ","Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finish is sealed concrete which is original and are in fair condition.  Ceiling finishes are painted surfaces which has been refinished and is in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in good condition.  Branch lighting and wiring are within their expected useful life,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However, and accessible-height counter needs to be provided at the concessions ares. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above.Access to Food Service area was not possible due to sublease tenant. Unknown equipment in food service area. Site:  The site at the Cliffridge Park Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in fair condition.  In general the site grading is adequate.  Site lighting in poor condition.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior doors are painted metal doors.  The exterior doors are replacements and are in good condition.  Exterior walls are CMU with a paint finish, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are CMU and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.   Interior Finishes:Wall finishes are paint, which are replacements and are in fair condition.  Floor finish is sealed concrete which is original and are in fair condition.  Ceiling finishes are painted surfaces which has been refinished and is in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in good condition.  Branch lighting and wiring are within their expected useful life Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  However, and accessible-height counter needs to be provided at the concessions ares. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
c49644c5-0869-4ca9-bb52-369b699bc50c,"Comfort Station, Arbor Grove CAMPUS","Comfort Station, Arbor Grove",1335,#Pershing Dr. At  Frisbee Golf Course,,Balboa Park,3,32.736665,-117.136036,2015,Poor,66,278171.64,10482.72,288654.36,32,1983,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,956,2015,1800,0,0,1,"Site:  The site at Comfort Station, Arbor Grove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. There is no pedestrian paving associated with this facility.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in in varing conditions.  Branch lighting and wiring have been upgraded but some are failing.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Arbor Grove is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. There is no pedestrian paving associated with this facility.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in poor condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution a combination of original and replacement components and in in varing conditions.  Branch lighting and wiring have been upgraded but some are failing. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc059,"Guardhouse and Gate, Main Entry, Chollas CAMPUS","Guardhouse and Gate, Main Entry, Chollas",1346,#Caminito Chollas,,Mid-City:  Eastern Area,4,32.735445,-117.071654,2015,Poor,74,22898.27,1162.98,24061.25,32,1983,Guardhouse,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OTHER,36,2014,1800,0,0,0,"Site:  The site at Chollas Guardhouse and Gate is generally deemed to be adequate for its current use.  The building is surrounded on all sides by paving and the main entry and exit roads sandwich the building.  Paving adjacent to the building has been resurfaced multiple times, but is generally in fair conditions due to heavy use and requires routine maintenance.  Pedestrian paving is limited to the concrete patio, under the building’s portico.  It is original and in good condition.  There is no site landscaping.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood framed with a plywood sub-floor.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The windows are single-pane anodized aluminum sliders.  Window operation is rough due to the age of the windows.  There is one exterior door.  It is an original wood slab door with an anodized aluminum frame and it is in poor condition.  The roof structure is wood framed and it is in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original, and in fair condition.  There are no gutters or downspouts.",Interior Construction:  There are no interior partitions in this building.  There is a built-in plastic laminate counter which is original and in poor condition.  ,"Interior Finishes: Walls are finished with wood paneling, which is original, and in poor condition.  The floor is finished with vinyl composition tile, which is original, and in poor condition.  The ceiling is finished with suspended acoustical tiles, which are also original, and in poor condition.    Plumbing: There is no plumbing in this building.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's)(one unit, RV type), which is original and in poor condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.Sprinklers and fire protection specialties are not present.","Electrical: Electrical service for the facility is provided by an underground service seemingly supplied from another building.  There is a main service panelboard, exterior, with 100 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures consist of one interior low intensity discharge fixture plus exterior wall packs.  Branch wiring is original and beyond its expected useful life.  There is exterior pole mounted security cameras mounted above the building.",Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #001346, Chollas Guardhouse and Gate, was originally built in 1983.  The facility is a one-story building measuring approximately 36 gross square feet and is currently vacant although its intended purpose, as the name implies, is to regulate access to the Chollas site.  The facility is part of the Multiple Departments utilizing the Chollas site and is located in Council District 4.   Site:  The site at Chollas Guardhouse and Gate is generally deemed to be adequate for its current use.  The building is surrounded on all sides by paving and the main entry and exit roads sandwich the building.  Paving adjacent to the building has been resurfaced multiple times, but is generally in fair conditions due to heavy use and requires routine maintenance.  Pedestrian paving is limited to the concrete patio, under the building’s portico.  It is original and in good condition.  There is no site landscaping.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is wood framed with a plywood sub-floor.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The windows are single-pane anodized aluminum sliders.  Window operation is rough due to the age of the windows.  There is one exterior door.  It is an original wood slab door with an anodized aluminum frame and it is in poor condition.  The roof structure is wood framed and it is in fair condition.  Roof coverings are a combination of modified bitumen and metal, which are original, and in fair condition.  There are no gutters or downspouts. Interior Construction:  There are no interior partitions in this building.  There is a built-in plastic laminate counter which is original and in poor condition.   Interior Finishes: Walls are finished with wood paneling, which is original, and in poor condition.  The floor is finished with vinyl composition tile, which is original, and in poor condition.  The ceiling is finished with suspended acoustical tiles, which are also original, and in poor condition.    Plumbing: There is no plumbing in this building. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's)(one unit, RV type), which is original and in poor condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.Sprinklers and fire protection specialties are not present. Electrical: Electrical service for the facility is provided by an underground service seemingly supplied from another building.  There is a main service panelboard, exterior, with 100 Amp main lugs only, rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in poor condition.  Lighting fixtures consist of one interior low intensity discharge fixture plus exterior wall packs.  Branch wiring is original and beyond its expected useful life.  There is exterior pole mounted security cameras mounted above the building. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc018,"Guardhouse and Gate, Main Entry, Rose Canyon CAMPUS","Guardhouse and Gate, Main Entry, Rose Canyon",1347,3775 Morena Blvd.,,Clairemont Mesa,2,32.811903,-117.216614,2015,Poor,56,3361.6,0,3361.6,32,1983,Guardhouse,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,OTHER,32,2014,1800,0,0,0,Site:The site at the Rose Canyon Guardhouse and Gate Main Entry consists of a mobile structure set upon a concrete slab.  The site is fully paved and fencing and gates operate as designed.,Substructure:The guardhouse is set upon a concrete slab that appears to be stable and in good condition.,"Shell:The entire guardhouse is wood framed and in poor condition due to infestation of insects/termites.  Floor construction is wood framed and in poor condition.  Exterior walls are wood siding with a painted finish, which is original and beyond the useful life.  Exterior windows are original and in poor condition.  The aluminum frames are clear anodized and the window operation is rough due to failing mechanisms.  Exterior doors are solid core wood and are in poor condition.  Roof coverings are asphalt shingles which are in poor condition.",Interior Construction:There are no interior partitions or construction.,"Interior Finishes:The interior of the structure is fully unpainted exposed framing, unfinished plywood flooring, and unpainted exposed roof framing.",Plumbing:There are no plumbing systems in this facility.,Mechanical:There are no mechanical systems in this facility.,Life Safety:There are no life safety systems in this facility.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a circuit breaker rated at an unknown number of amperes at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001347, Rose Canyon Guardhouse and Gate Main Entry, is a single story 32 gross square foot building.  The facility was originally built in 1983 and is part of the Multiple Departments Department and is located in Council District 6. Site:The site at the Rose Canyon Guardhouse and Gate Main Entry consists of a mobile structure set upon a concrete slab.  The site is fully paved and fencing and gates operate as designed. Substructure:The guardhouse is set upon a concrete slab that appears to be stable and in good condition. Shell:The entire guardhouse is wood framed and in poor condition due to infestation of insects/termites.  Floor construction is wood framed and in poor condition.  Exterior walls are wood siding with a painted finish, which is original and beyond the useful life.  Exterior windows are original and in poor condition.  The aluminum frames are clear anodized and the window operation is rough due to failing mechanisms.  Exterior doors are solid core wood and are in poor condition.  Roof coverings are asphalt shingles which are in poor condition. Interior Construction:There are no interior partitions or construction. Interior Finishes:The interior of the structure is fully unpainted exposed framing, unfinished plywood flooring, and unpainted exposed roof framing. Plumbing:There are no plumbing systems in this facility. Mechanical:There are no mechanical systems in this facility. Life Safety:There are no life safety systems in this facility. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is an electrical panel with a circuit breaker rated at an unknown number of amperes at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9d8d8e0-5ce0-49c1-85bf-d7020a25fd6d,"Gymnasium, Linda Vista CAMPUS","Gymnasium, Linda Vista",1350,7064 Levant St.,92111,Linda Vista,7,32.792233,-117.169971,2015,Poor,37,1360677.14,4734,1365411.14,32,1983,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,6808,2015,1800,1,1,1,"Site:  The site at Linda Vista Gymnasium is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are limited to a single window at the office area. The window is anodized aluminum storefront with narrow lites glazed with plastic or Lexan, which are original and are in fair condition.  The window seals are in fair condition.  Exterior doors are painted solid core wood for the main entry and painted solid core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry split-faced units with a stained and sealed finish, which are original and are in good condition.  The roof system is wood framing with glu-lams in the gymnasium in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition.","Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition and are in need of painting.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition below ten feet above the finished floor. Wall surfaces above ten feet are n good condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are in poor condition.  The gymnasium wood floor is in good condition.  Transition strips from the wood gymnasium floor to the entry and to exterior exits are stainless with a concave slope not compliant with ADA standards, these must be replaced.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition. ",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately ceiling mounted gas furnaces, which are original and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Electrical service is from a distribution center at the back of facility 000775.  Branch lighting and wiring have been upgraded.  There was a lighting upgrade project just completed on this facility.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Linda Vista Gymnasium is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are limited to a single window at the office area. The window is anodized aluminum storefront with narrow lites glazed with plastic or Lexan, which are original and are in fair condition.  The window seals are in fair condition.  Exterior doors are painted solid core wood for the main entry and painted solid core wood for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry split-faced units with a stained and sealed finish, which are original and are in good condition.  The roof system is wood framing with glu-lams in the gymnasium in fair condition.  Roof coverings are asphalt shingles, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior CMU partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition and are in need of painting. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition below ten feet above the finished floor. Wall surfaces above ten feet are n good condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are in poor condition.  The gymnasium wood floor is in good condition.  Transition strips from the wood gymnasium floor to the entry and to exterior exits are stainless with a concave slope not compliant with ADA standards, these must be replaced.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in fair condition.  Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately ceiling mounted gas furnaces, which are original and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Electrical service is from a distribution center at the back of facility 000775.  Branch lighting and wiring have been upgraded.  There was a lighting upgrade project just completed on this facility. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
