campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e1,"Storeroom, Parks, Storage, Large, Central CAMPUS","Storeroom, Parks, Storage, Large, Central",1351,#Caminito Centro Near Back Entrance,,Greater Golden Hill,3,32.721311,-117.142466,2015,Poor,56,666205,14355,680560,32,1983,Storage,General Fund,City Office/Work Yard/Operations,,Public Works,STORAGE,5000,2014,1800,1,0,0,"Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are hollow metal for the personnel entries plus one overhead rolling type.  The exterior doors are original and are in fair condition.  Exterior walls are metal siding, which are original and in very poor condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are exposed, which are original and in poor condition.  Floor finishes were concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, and are original and in fair condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service. There is a main switch board with a 40 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"Facility #001351, Storeroom, Parks, Storage, Large, Central, was originally built in 1983.  The facility is a one-story building measuring approximately 5,000 gross square feet and is primarily used as a storage facility.  The facility is part of the General Services - Central Stores and is located in Council District 3.   Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  Exterior windows are not present.  Exterior doors are hollow metal for the personnel entries plus one overhead rolling type.  The exterior doors are original and are in fair condition.  Exterior walls are metal siding, which are original and in very poor condition.  Roof coverings are metal which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are exposed, which are original and in poor condition.  Floor finishes were concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, and are original and in fair condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service. There is a main switch board with a 40 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
c123886b-fb37-4f8d-8f32-e2f06822d081,Fire Department Training Tower CAMPUS,Fire Department Training Tower,1348,3870 Kearney Villa Rd.,,Kearny Mesa,6,32.811783,-117.151186,2015,Poor,53,295386.64,0,295386.64,32,1983,Training Area,General Fund,City Office/Work Yard/Operations,2,Fire-Rescue,BUILDING,1549,2014,1800,0,0,0,"Site:The site at #001348, Fire Department Training Tower is generally deemed to be adequate for its current use. The parking lots and roadways are in poor condition. Pedestrian paving is original. In general, the site grading is adequate.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are missing. Exterior walls are unpainted concrete which are original and in good condition. Roof covering is exposed concrete, in good condition.",Interior Construction:Interior partitions are original and in good condition.,"Interior Finishes:Walls, floors and ceilings are unfinished concrete which are original and in good condition.",Plumbing:There is no plumbing system.,Mechanical:There are no mechanical systems.,"Life Safety:There is a non-functioning fire sprinkler system in the building, however, there are no fire alarm or fire suppression systems. Other fire protection specialties are not present.",Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with heat resistant lamps and no electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #001348, Fire Department Training Tower, was originally built in 1983. The facility is a four-story building measuring approximately 1,549 gross square feet and is primarily used as a training facility. The facility is part of the Fire and Life Safety Services Department and is located in Council District 6. Site:The site at #001348, Fire Department Training Tower is generally deemed to be adequate for its current use. The parking lots and roadways are in poor condition. Pedestrian paving is original. In general, the site grading is adequate. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in poor condition. Exterior doors are missing. Exterior walls are unpainted concrete which are original and in good condition. Roof covering is exposed concrete, in good condition. Interior Construction:Interior partitions are original and in good condition. Interior Finishes:Walls, floors and ceilings are unfinished concrete which are original and in good condition. Plumbing:There is no plumbing system. Mechanical:There are no mechanical systems. Life Safety:There is a non-functioning fire sprinkler system in the building, however, there are no fire alarm or fire suppression systems. Other fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main service panel board with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in poor condition. Lighting fixtures have been retrofitted with heat resistant lamps and no electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0df,"Shed, Compressor, Central CAMPUS","Shed, Compressor, Central",1353,#Caminito Centro Between Fac #31 and #38,,Greater Golden Hill,3,32.718779,-117.145658,2015,Poor,77,12687.56,0,12687.56,32,1983,Storage,General Fund,City Office/Work Yard/Operations,,Information Technology,SHED,80,2014,1800,0,0,0,"Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present.  Exterior doors are wood with screening.  The exterior doors are replacements and are in good condition.  Exterior walls are stucco with a painted finish, which are original and in good condition. Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition with broken panels and peeling finish.  Floor finishes are exposed concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, original and in poor condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is fed from an adjacent building from an overhead service and supplied by a local utility service.  There is is a main disconnect switch in the building for the 220 volt power.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility. ,"Facility #001353, Shed, Compressor, Central, was originally built in 1983.  The facility is a one-story building measuring approximately 80 gross square feet and is primarily used as a utility facility.  The facility is part of the General Services, Facilities Maintenance and is located in Council District 3.   Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   No exterior windows are present.  Exterior doors are wood with screening.  The exterior doors are replacements and are in good condition.  Exterior walls are stucco with a painted finish, which are original and in good condition. Roof coverings are modified bitumen, which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition with broken panels and peeling finish.  Floor finishes are exposed concrete, which are original and in good condition.  Ceiling finishes are painted surfaces, original and in poor condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is fed from an adjacent building from an overhead service and supplied by a local utility service.  There is is a main disconnect switch in the building for the 220 volt power.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e2,"Storage, Flammable, Central CAMPUS","Storage, Flammable, Central",1354,"#Caminito Centro, Behind The Paint Shop",,Greater Golden Hill,3,32.720381,-117.143131,2015,Poor,46,4364.54,0,4364.54,32,1983,Storage,General Fund,City Office/Work Yard/Operations,,Public Works,STORAGE,96,2014,1800,0,0,0,"Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade with steel grating elevated above the slab.  No exterior windows are present.  Exterior doors are chain link fence gates.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained finish on the lower portion and chain link fence enclosure above, which are original and in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are stained concrete block with chain link fence above, which are original and in good condition.  Floor finishes are exposed steel grate, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, original and in fair condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is not present. ,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility. ,"Facility #001354, Storage, Flammable, Central, was originally built in 1983.  The facility is a one-story building measuring approximately 96 gross square feet and is primarily used as a storage facility.  The facility is part of the General Services, Facilities Maintenance and is located in Council District 3.   Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade with steel grating elevated above the slab.  No exterior windows are present.  Exterior doors are chain link fence gates.  The exterior doors are original and are in good condition.  Exterior walls are concrete block with a stained finish on the lower portion and chain link fence enclosure above, which are original and in good condition.  Roof coverings are metal, which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are stained concrete block with chain link fence above, which are original and in good condition.  Floor finishes are exposed steel grate, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, original and in fair condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is not present.  Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0de,"Shed, Roofers, Facilities Maintenance, Central CAMPUS","Shed, Roofers, Facilities Maintenance, Central",1355,#Caminito Centro Behind Fac.  #42,,Greater Golden Hill,3,32.720083,-117.143524,2015,Poor,63,10305.2,0,10305.2,32,1983,Storage,General Fund,City Office/Work Yard/Operations,,Public Works,STORAGE,200,2014,1800,0,0,0,"Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  No exterior windows are present.  Exterior doors are solid core wood slider for the main entry and painted metal doors for the additional personnel service door.  The exterior doors are original and are in fair condition.  Exterior walls are a wood siding, which are original and in poor condition with rotting trim, siding and eaves.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are exposed structure, which are original and in fair condition.  Floor finishes are exposed concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, which are original and in fair condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is fed through wall from an adjacent building and supplied by a local utility service.  There is no panel or disconnect in the structure.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility. ,"Facility #001355, Shed, Roofers, Facilities Maintenance, Central, was originally built in 1983.  The facility is a one-story building measuring approximately 200 gross square feet and is primarily used as a storage facility.  The facility is part of the General Services, Facilities Maintenance and is located in Council District 3.   Site:  The site at 20th and 'B' Street, Caminito Centro is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  No exterior windows are present.  Exterior doors are solid core wood slider for the main entry and painted metal doors for the additional personnel service door.  The exterior doors are original and are in fair condition.  Exterior walls are a wood siding, which are original and in poor condition with rotting trim, siding and eaves.  Roof coverings are modified bitumen which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are not present.  Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are exposed structure, which are original and in fair condition.  Floor finishes are exposed concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, which are original and in fair condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is fed through wall from an adjacent building and supplied by a local utility service.  There is no panel or disconnect in the structure.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc100,"Storage, Flammable, Quivira Lifeguard Aquatics CAMPUS","Storage, Flammable, Quivira Lifeguard Aquatics",1364,2581 Quivira Ct.,,Mission Bay Park,2,32.761728,-117.24105,2015,Poor,62,26463.3,0,26463.3,33,1982,Storage,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,STORAGE,300,2014,1800,0,0,0,Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition .  The window seals are in good condition.  The wood frames are painted with single pane glazing.  Window operation is non-operational.  Exterior doors are solid core wood for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete brick, which are original and in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are not present.  Interior doors are not present.,"Interior Finishes: Wall finishes are exposed concrete brick, which are original and in good condition.  Floor finishes included concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, which are original, and in good condition.","Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present. ","Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service. There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001364, Storage, Flammable, Quivira Lifeguard Aquatics, was originally built in 1982.  The facility is a one-story building measuring approximately 300 gross square feet and is primarily used as a storage facility.  The facility is part of the Fire And Life Safety Services and is located in Council District 2.   Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition .  The window seals are in good condition.  The wood frames are painted with single pane glazing.  Window operation is non-operational.  Exterior doors are solid core wood for the main entries and painted metal doors for the additional personnel service door.  The exterior doors are original and are in good condition.  Exterior walls are concrete brick, which are original and in good condition.  Roof coverings are modified bitumen which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and in good condition. Millwork and cabinets are not present.  Interior doors are not present. Interior Finishes: Wall finishes are exposed concrete brick, which are original and in good condition.  Floor finishes included concrete, which are original and in good condition.  Ceiling finishes are exposed unfinished structure, which are original, and in good condition. Plumbing: Plumbing fixtures, domestic water distribution, and sanitary sewer piping are not present.  Mechanical: A Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service. There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc052,"Pro Shop, Tennis Court, Balboa Park  (L)(No Maint.) CAMPUS","Pro Shop, Tennis Court, Balboa Park (L)(No Maint.)",1370,2223 Morley Field Dr.,,Balboa Park,3,32.740107,-117.14102,2015,Poor,53,127367.43,1412.4,128779.83,33,1982,Retail,General Fund,Balboa Park,,Park And Recreation,SPORT FACILITY,808,2014,1800,0,0,1,Site:  The site at Pro Shop is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wooden frames are painted and utilize a single pane glazing system.  Window operation was not assessed due to location.  Exterior doors are wooden for the main entry and a painted wooden door for the additional personnel service door.  The exterior doors are original and are in fair to poor condition.  Exterior walls are wood framed with a painted wood panel finish, which are in fair condition. Roof coverings are asphalt shingles, which are replacements and in good condition.  Downspouts, drains, and gutters are replacements and in fair condition.",Interior Construction:  There are no interior partitions. Millwork and cabinets are original and in poor condition.  There are no interior doors.,"Interior Finishes: Wall finishes are a painted shelving system throughout, which are replacements in fair condition.  Floor finishes are carpet, which are replacements in poor condition.  Ceiling finishes is a stained tongue and groove wooden planks, which are original and in fair condition.",Plumbing: Plumbing fixtures are not present. Domestic water distribution is provided by copper piping to an exterior hose bib and drinking fountain. Sanitary sewer is only present for the drinking fountain.  ,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) is not present.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnected that is expired. Branch lighting and wiring are original and should be replaced as that type has been prone to problems and has been discontinued. ,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001370, Pro Shop, Tennis Court Balboa Park was originally built in 1982.  The facility is a one-story building measuring approximately 808 gross square feet and is primarily used as a tennis retail facility operated and leased to a private tenant. The facility is part of the Park and Recreation – Developed Regional and is located in Council District 3.   Site:  The site at Pro Shop is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in poor condition.  The window seals are in poor condition.  The wooden frames are painted and utilize a single pane glazing system.  Window operation was not assessed due to location.  Exterior doors are wooden for the main entry and a painted wooden door for the additional personnel service door.  The exterior doors are original and are in fair to poor condition.  Exterior walls are wood framed with a painted wood panel finish, which are in fair condition. Roof coverings are asphalt shingles, which are replacements and in good condition.  Downspouts, drains, and gutters are replacements and in fair condition. Interior Construction:  There are no interior partitions. Millwork and cabinets are original and in poor condition.  There are no interior doors. Interior Finishes: Wall finishes are a painted shelving system throughout, which are replacements in fair condition.  Floor finishes are carpet, which are replacements in poor condition.  Ceiling finishes is a stained tongue and groove wooden planks, which are original and in fair condition. Plumbing: Plumbing fixtures are not present. Domestic water distribution is provided by copper piping to an exterior hose bib and drinking fountain. Sanitary sewer is only present for the drinking fountain.   Mechanical: The Heating, Ventilation, and Cooling (HVAC) is not present.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main disconnected that is expired. Branch lighting and wiring are original and should be replaced as that type has been prone to problems and has been discontinued.  Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b3885231-0c38-4e1b-87e9-b51f75336295,Police Motorcycle Repair Garage CAMPUS,Police Motorcycle Repair Garage,1372,9265 Aero Drive,92123,Kearny Mesa,7,32.808917,-117.127041,2015,Good,2,30881.25,2505,33386.25,30,1985,Vehicle Facility,General Fund,City Office/Work Yard/Operations,,Police,GARAGE,3375,2016,1800,0,0,0,,"Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.",Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel motorized overhead bay doors.  The exterior doors are in overall good condition but the painted finishes are weathered and faded and need repainting. The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.  ,Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition.,Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls and a coated floor finish.  The interior painted walls and the coating finish on the floor are in good condition. ,Conveying There are no conveying systems installed in this building. Plumbing:The building plumbing system consists of domestic cold and hot water supply to one utility sink.  Hot water is provided by one electric water heater.  The domestic water piping is copper and the sanitary piping is a combination of cast iron and PVC.  The plumbing system is in good condition.,Mechanical:Heating for the building is provided by ceiling mounted electric infrared unit heaters and the heaters are in good condition.  There is no permanent installed cooling system in the building.  Exhaust ventilation is provided by a vehicle exhaust system and static vents which are in good condition.,Life Safety:A wet pipe fire sprinkler system is installed in the building and provides 100% coverage.  The fire sprinkler system appears to be original construction and it is in good condition.,Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and the interior fixtures were found to be in good condition and the exterior wall mounted fixtures needing to be replaced.  No emergency stand-by power is provided to the building.  ,Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. The site at Facility #001372, Police Motor Cycle Repair Garage, was constructed in 1985 as a motor cycle repair facility.  The site is generally deemed to be adequate for its current use.  The facility is located in a secure compound adjacent to the Traffic Division and Eastern Division Police Sub-Station and is accessible by a paved road.  The site has a dedicated area for parking with asphalt pavement.  The parking pavement is in good condition but repainting of the parking space striping is needed.  The site does not have dedicated pedestrian sidewalks.  The site does not have landscaping.  Site related plumbing and mechanical systems include a domestic water supply line and sanitary sewer lines and these are in good condition.  Site electrical systems include an underground 120/240 Volt feeders that are in good condition and underground telecommunications supply which is good condition.  There is no site lighting system associated with the building.  Overall, the facility is in good condition. Substructure:The building is a one-story pre-fabricated metal building and rests on standard foundation and slab on grade.  The building has a metal superstructure and form metal exterior walls, and these are in good condition.  Structural steel framing is used for the roof structure and deck which are in good condition.  There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are pre-fabricated and finished formed metal panels which are in good condition.  The exterior doors consist of painted steel entry doors and painted steel motorized overhead bay doors.  The exterior doors are in overall good condition but the painted finishes are weathered and faded and need repainting. The roof structure is a low sloped metal frame and deck with prefabricated and finished formed metal panel covering which is in good condition.   Interior Construction:The building interior walls consist of the interior side of the metal exterior walls and one interior metal partition wall.  Interior ceiling construction consists of the exposed metal roof framing and deck.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the factory painted interior side of the exterior metal structure and masonry walls and a coated floor finish.  The interior painted walls and the coating finish on the floor are in good condition.  Conveying There are no conveying systems installed in this building. Plumbing:The building plumbing system consists of domestic cold and hot water supply to one utility sink.  Hot water is provided by one electric water heater.  The domestic water piping is copper and the sanitary piping is a combination of cast iron and PVC.  The plumbing system is in good condition. Mechanical:Heating for the building is provided by ceiling mounted electric infrared unit heaters and the heaters are in good condition.  There is no permanent installed cooling system in the building.  Exhaust ventilation is provided by a vehicle exhaust system and static vents which are in good condition. Life Safety:A wet pipe fire sprinkler system is installed in the building and provides 100% coverage.  The fire sprinkler system appears to be original construction and it is in good condition. Electrical:The electrical service is provided to the building from a 120/240 volt service. The electrical service is original equipment and is in good condition.  Branch circuit distribution within the building is 120 volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and the interior fixtures were found to be in good condition and the exterior wall mounted fixtures needing to be replaced.  No emergency stand-by power is provided to the building.   Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar assessment was not performed on this facility."
