campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
496071a7-13bc-4426-903b-20c455c402ed,"Comfort Station, Lake, Miramar,  Miramar Reservoir CAMPUS","Comfort Station, Lake, Miramar,  Miramar Reservoir",1384,10710 Scripps Lake Dr.,92131,Scripps Miramar Ranch,5,32.913825,-117.099153,2015,Good,6,8994.7,0,8994.7,13,2002,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,365,2015,1800,0,0,1,"Site:  The site at the Lake Miramar, Miramar Reservoir Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition. In general the site grading is adequate.  Site lighting and security appears is associated with the park.Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.",,"Shell: Floor construction is a structural concrete slab on prepared grade.  This facility does not have windows, but there are wood vents which are original and are in good condition.  Exterior doors are hollow metal for the main entry and additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed split-face CMU which are original and in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original CMU and are in good condition.  ,"Interior Finishes:Wall finishes are a combination of tile and sealed CMU, which are original and are in good condition.  Floor finish is sealed concrete which is original.  The concrete is in good condition but should be resealed.  Ceilings should be repainted.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Lake Miramar, Miramar Reservoir Comfort Station is generally deemed to be adequate for its current use.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition. In general the site grading is adequate.  Site lighting and security appears is associated with the park.Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  This facility does not have windows, but there are wood vents which are original and are in good condition.  Exterior doors are hollow metal for the main entry and additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are sealed split-face CMU which are original and in good condition.  Roof coverings are metal which are original and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original CMU and are in good condition.   Interior Finishes:Wall finishes are a combination of tile and sealed CMU, which are original and are in good condition.  Floor finish is sealed concrete which is original.  The concrete is in good condition but should be resealed.  Ceilings should be repainted. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc074,"Comfort Station, Mission Valley (Stadium) CAMPUS","Comfort Station, Mission Valley (Stadium)",1385,#Qualcomm Stadium Practice Field,,Kearny Mesa,7,32.779011,-117.124903,2015,Poor,53,313959.35,4729.53,318688.88,33,1982,Comfort Station,General Fund,Public Facility,,Real Estate Assets,COMFORT STATION,1466,2014,1800,0,0,1,Site:  The site at Mission Valley Stadium Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.  ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors with painted metal gates at the restrooms.  The exterior doors are original and are in fair condition.  Exterior walls are of concrete and are original and in good condition. Roof coverings are asphalt shingles and are in fair condition.  ,Interior Construction:  Interior partitions are original and in good condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor is unpainted concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces that are replacements and in fair condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001385, Mission Valley Stadium Comfort Station, was originally built in 1982.  The facility is a one-story building measuring approximately 1,466 gross square feet and is primarily used as a restroom facility.  The facility is part of the Qualcomm Stadium practice field and is located in Council District 6   Site:  The site at Mission Valley Stadium Comfort Station is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. In general the site grading is adequate.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. Exterior doors are painted metal doors with painted metal gates at the restrooms.  The exterior doors are original and are in fair condition.  Exterior walls are of concrete and are original and in good condition. Roof coverings are asphalt shingles and are in fair condition.   Interior Construction:  Interior partitions are original and in good condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are painted surfaces, which are original and in poor condition.  Floor is unpainted concrete, which is original and in fair condition.  Ceiling finishes are painted surfaces that are replacements and in fair condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical: There is no Heating, Ventilation, and Cooling (HVAC) system. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided from by an overhead service supplied by a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 480/277 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
bcd1aaeb-5c16-4310-af19-029759e66468,Soledad Club (L) CAMPUS,Soledad Club (L),1392,5050 Soledad Rd.,92109,Pacific Beach,2,32.809744,-117.239417,2015,Fair,29,1276438.12,24574.2,1301012.32,38,1977,Community Center,General Fund,Community Service,4,Real Estate Assets,SENIOR CENTER,8420,2015,1800,0,0,1,Site:  The site at Soledad Club is generally deemed to be adequate for its current use.  The parking lots are in poor condition requiring replacement.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is showing signs of erosion requiring mitigation.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of wood siding with a painted finish and painted concrete masonry units, which are original and are in good condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition.","Interior Construction:  Interior wood framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.","Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet in fair condition and laminate flooring replaced in 2012 which are replacements and are in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an overhead service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution system is a combination of original and replacement components and in poor condition.  Branch lighting and wiring are and are beyond their useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Soledad Club is generally deemed to be adequate for its current use.  The parking lots are in poor condition requiring replacement.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is showing signs of erosion requiring mitigation.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are replacements and are in good condition.  The window seals are in good condition.  The vinyl frames are coated and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and the additional personnel service doors.  The exterior doors are replacements and are in good condition.  Exterior walls are a combination of wood siding with a painted finish and painted concrete masonry units, which are original and are in good condition.  Roof coverings are asphalt shingles, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements and are in fair condition. Interior Construction:  Interior wood framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are a combination of plaster, tile, and painted surfaces, which are replacements and are in good condition.  Floor finishes included a combination of carpet in fair condition and laminate flooring replaced in 2012 which are replacements and are in good condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, and are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an overhead service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution system is a combination of original and replacement components and in poor condition.  Branch lighting and wiring are and are beyond their useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a5,"Police Horse Stables, Balboa Park, CAMPUS","Police Horse Stables, Balboa Park",1395,"Presidents Way,  Gold Gulch",,Balboa Park,3,32.727333,-117.150299,2015,Good,18,180065.29,4586.4,184651.69,27,1988,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OTHER,3600,2014,1800,0,0,0,"Site:  The site at Horse Patrol Training is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The single exterior window is original and in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are a combination of metal Dutch doors for the stall entries and metal roll up doors for the center isle. These doors are painted metal and in good condition.  Exterior walls are metal panels with a painted finish, and are original, in good condition.  Roof coverings are painted metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in fair condition.","Interior Construction:  Interior metal partitions, are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are metal painted surfaces, which are original and in fair condition.  Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are a combination of exposed unfinished structure and painted surfaces, and are original, in good condition.",Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,Mechanical: There are no mechanical systems.,Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001395, Horse Patrol Training, was originally built in 1999.  The facility is a single story building measuring approximately 3,600 gross square feet and is primarily used as a storage and maintenance facility for the park tram vehicles.  The facility is part of the Police Department and is located in Council District 3.   Site:  The site at Horse Patrol Training is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is showing signs of erosion.  Site lighting and security appears to be in good condition.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The single exterior window is original and in fair condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single pane glazing system.  Window operation is smooth.  Exterior doors are a combination of metal Dutch doors for the stall entries and metal roll up doors for the center isle. These doors are painted metal and in good condition.  Exterior walls are metal panels with a painted finish, and are original, in good condition.  Roof coverings are painted metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:  Interior metal partitions, are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are metal painted surfaces, which are original and in fair condition.  Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are a combination of exposed unfinished structure and painted surfaces, and are original, in good condition. Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: There are no mechanical systems. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main electrical panel with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
3ec86bf3-ce69-4018-a27b-e8514b4e4326,Organ Pavilion CAMPUS,Organ Pavilion,1398,2211 E. Pan American Rd.,92101,Balboa Park,3,32.729374,-117.150369,2015,Good,5,418816.56,91486.5,510303.06,101,1914,Public Event Site,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Balboa Park,12104,2016,1800,0,0,1,"Site:The site at the Organ Pavilion is generally deemed to be adequate for it’s current use.  The parking lots and roadways are not part of this facility.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and in fair to good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.   The facility is recorded as being built in 1984, however construction was actually completed in 1914.","Substructure:The foundations are comprised of concrete wall foundations, slab on grade, and partial basement.  The substructure system does not present signs of movement.","Shell:The floor construction is concrete structural beams and concrete pan deck. The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are wood French doors, solid wood doors, a metal roll-up door, and solid metal hollow doors.  The exterior doors are original and in fair condition.  Exterior walls are a combination of plaster over concrete and masonry with a painted finish, which are original and in fair condition.  Roof coverings are a combination of applied coating and modified bitumen, which are replacements in fair condition; nevertheless, the modified bitumen portion of the roof is in poor condition and should be programmed for replacement.Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Interior partitions are original and replacements in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition.",,"Interior Finishes:Wall finishes are painted surfaces, which are original and replacements in fair condition.  Floor finishes included a combination of carpet and resilient flooring which are replacements in fair condition.  Ceiling finishes are plaster painted surfaces and are original in fair condition.",Plumbing:Plumbing fixtures are replacements in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Most Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The electrical panels and transformer were replaced circa 2005.  However, the light and branch wiring are in fair to poor condition and should be programmed for replacement.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons’ with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at the Organ Pavilion is generally deemed to be adequate for it’s current use.  The parking lots and roadways are not part of this facility.  Pedestrian paving sections have been replaced and are in fair condition.  The site landscaping is mature and in fair to good condition.  In general, the site grading is adequate.  Site lighting and security appears to be in good condition.   The facility is recorded as being built in 1984, however construction was actually completed in 1914. Substructure:The foundations are comprised of concrete wall foundations, slab on grade, and partial basement.  The substructure system does not present signs of movement. Shell:The floor construction is concrete structural beams and concrete pan deck. The exterior windows are original and in fair condition.  The window seals are in fair condition.  The wood frames are coated and utilize a standard glazing system.  Window operation is adequate.  Exterior doors are wood French doors, solid wood doors, a metal roll-up door, and solid metal hollow doors.  The exterior doors are original and in fair condition.  Exterior walls are a combination of plaster over concrete and masonry with a painted finish, which are original and in fair condition.  Roof coverings are a combination of applied coating and modified bitumen, which are replacements in fair condition; nevertheless, the modified bitumen portion of the roof is in poor condition and should be programmed for replacement.Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Interior partitions are original and replacements in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are original and replacements in fair condition.  Floor finishes included a combination of carpet and resilient flooring which are replacements in fair condition.  Ceiling finishes are plaster painted surfaces and are original in fair condition. Plumbing:Plumbing fixtures are replacements in poor condition.  Domestic water distribution is provided by copper and galvanized piping with no hot water provided.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  Plumbing fixtures should be programmed for replacement. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 400 AMP main switchboard rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Most Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  The electrical panels and transformer were replaced circa 2005.  However, the light and branch wiring are in fair to poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons’ with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc03c,"Recreation Center, Tierrasanta(Old) CAMPUS","Recreation Center, Tierrasanta (Old)",1402,11220 Clairemont Mesa Blvd.,,Tierrasanta,7,32.830425,-117.087961,2015,Poor,66,594921.72,6843,601764.72,30,1985,Recreation Center,General Fund,Public Facility,,Park And Recreation,RECREATION CENTER,1600,2014,1800,0,0,1,"Site: The site at Recreation Center Tierrasanta (Old) is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. In general, the site grading is adequate.  Site fencing and gates operate as designed.",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is wood joists set on concrete blocks on compacted earth.   The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and do not utilize high performance glazing system. Exterior doors are solid core wood. The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are asphalt shingles which are original and are in fair condition.  ",Interior Construction:  Interior partitions are original and in fair condition. Interior doors are original and in poor condition.,"Interior Finishes: Wall finishes are a combination of wood paneling and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in fair condition.  Ceiling finishes are stained wood beams and are original and in good condition.",Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.  ,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is split DX units, which is original and in fair condition. ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001402, Recreation Center Tierrasanta (Old), was originally built in 1985.  The facility is a one-story building measuring approximately 1,600 gross square feet and is primarily used as an storage facility.  The facility is part of the Parks and Recreation Department and is located in Council District 7.   Site: The site at Recreation Center Tierrasanta (Old) is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. In general, the site grading is adequate.  Site fencing and gates operate as designed. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is wood joists set on concrete blocks on compacted earth.   The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and do not utilize high performance glazing system. Exterior doors are solid core wood. The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained and sealed finish, which are original and in good condition. Roof coverings are asphalt shingles which are original and are in fair condition.   Interior Construction:  Interior partitions are original and in fair condition. Interior doors are original and in poor condition. Interior Finishes: Wall finishes are a combination of wood paneling and painted surfaces, which are original and in fair condition.  Floor finishes included a combination of carpet and vinyl tile, which are original and in fair condition.  Ceiling finishes are stained wood beams and are original and in good condition. Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping. Sanitary sewer piping is comprised of PVC piping.   Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is split DX units, which is original and in fair condition.  Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
f9b788ea-48b7-46d9-85be-9369477065a5,"Comfort Station, Sunset Point CAMPUS","Comfort Station, Sunset Point",1405,1656 W. Mission Bay Dr.,,Mission Bay Park,2,32.76685,-117.238631,2015,Good,10,27030.76,2839.5,29870.26,30,1985,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,750,2015,1800,0,0,1,"Site:  The site at Comfort Station, Sunset Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood surfaces, are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Sunset Point is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  There are no doors associated with the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are concrete masonry with a sealed finish, which are original and are in fair condition.  Roof coverings are tile shake which are original and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of CMU with a painted finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in fair condition.  Ceiling finishes are painted wood surfaces, are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
