campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
71aa1b4e-a062-4f46-89d1-6c441247e429,"Comfort Station, Playa Pacifica 5 (Tecolote South) CAMPUS","Comfort Station, Playa Pacifica 5 (Tecolote South)",1406,#E. Mission Bay Dr. (South End),92109,Mission Bay Park,2,32.771961,-117.209301,2015,Fair,28,88141.66,9322.5,97464.16,30,1985,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,850,2015,1800,0,0,1,"Site:The site at Playa Pacifica 5 (Tecolote South) Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted wood doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are replacements and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Interior finishes should be scheduled for renewal in 2019.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Playa Pacifica 5 (Tecolote South) Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with roof tiles exposed to the interior. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted wood doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are concrete masonry slump block units with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition. Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are replacements and are in fair condition.  Ceiling finishes are painted surfaces which are replacements and in fair condition. Interior finishes should be scheduled for renewal in 2019. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
4a74f205-b432-4b67-9c60-7fe50cd43f65,"Lifeguard, Garage, Northern CAMPUS","Lifeguard, Garage, Northern",1413,811 Nautilus St.,,La Jolla,1,32.832692,-117.272167,2015,Fair,21,34414.38,3192,37606.38,30,1985,Lifeguard Station,General Fund,Semi-Public Facility,1,Fire-Rescue,LIFE GUARD STATION – PERMANENT,1716,2014,1800,0,0,0,Site:The site at the Lifeguard Headquarters Boat Dock is generally deemed to be adequate for its current use. The parking areas and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of piles. The substructure system does not present signs of movement.,"Shell:Dock construction is concrete slab with wood whalers. Steel structure supports two roofed areas. Roof coverings are metal, which are original and are in good condition. Downspouts, drains and gutters are not present.",Interior Construction:No interior construction is present.,Interior Finishes:No interior finishes are present.,Plumbing:Plumbing hose bibbs are original and in good condition. Water distribution is provided by PEX piping. Sanitary sewer piping not present.,Mechanical:No mechanical equipment is present.,Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a main switchboard with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #010413, Lifeguard Headquarters Boat Dock, was originally built in 2008. The facility is a pier and boat dock measuring approximately 5,000 gross square feet and is primarily used as a boat storage and maintenance facility. The facility is part of the Lifeguard Department and is located in Council District 1. Site:The site at the Lifeguard Headquarters Boat Dock is generally deemed to be adequate for its current use. The parking areas and roadways are in good condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Site lighting and security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of piles. The substructure system does not present signs of movement. Shell:Dock construction is concrete slab with wood whalers. Steel structure supports two roofed areas. Roof coverings are metal, which are original and are in good condition. Downspouts, drains and gutters are not present. Interior Construction:No interior construction is present. Interior Finishes:No interior finishes are present. Plumbing:Plumbing hose bibbs are original and in good condition. Water distribution is provided by PEX piping. Sanitary sewer piping not present. Mechanical:No mechanical equipment is present. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service. There is a main switchboard with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. Electrical service and distribution is original and in good condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc101,"Trailer, Aquatics Control Offices  CAMPUS","Trailer, Aquatics Control Offices ",1438,2581 Quivira Ct.,,Mission Bay Park,2,32.761549,-117.241336,2015,Poor,68,102804.61,4905.09,107709.7,29,1986,Office,General Fund,City Office/Work Yard/Operations,,Fire-Rescue,TRAILER,800,2014,1800,0,0,0,Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure: The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement.,"Shell: Floor construction is steel and wood frame.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly  smooth.  Exterior personnel doors are aluminum.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are coated metal, which are original and are in fair condition.  Downspouts, drains, and gutters appear to be replacements and in good condition.","Interior Construction:  Interior partitions, are original and in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are wood paneling, which are original and in fair condition.  Floor finishes are resilient sheeting, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are original and in poor condition.",Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition.",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001438, Trailer, Aquatics Control Offices, was originally built in 1986.  The facility is a one-story modular trailer measuring approximately 800 gross square feet and is primarily used as a locker room facility.  The facility is part of the Fire And Life Safety Services and is located in Council District 2.   Site:  The site at 2581 Quivira Court is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure: The foundations are comprised of concrete block and steel.  The substructure system does not present signs of movement. Shell: Floor construction is steel and wood frame.  The exterior windows are original and in fair condition.  The window seals are in fair condition.  The aluminum frames are uncoated single pane glazing.  Window operation is mostly  smooth.  Exterior personnel doors are aluminum.  The exterior doors are original and are in fair condition.  Exterior walls are wood siding with a stained finish, which are original and in fair condition.  Roof coverings are coated metal, which are original and are in fair condition.  Downspouts, drains, and gutters appear to be replacements and in good condition. Interior Construction:  Interior partitions, are original and in fair condition.  Millwork and cabinets are original and in poor condition.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are wood paneling, which are original and in fair condition.  Floor finishes are resilient sheeting, which are original and in poor condition.  Ceiling finishes are acoustical tiles which are original and in poor condition. Plumbing: Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with a water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which is original and in fair condition. Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0ba,Normal Heights Community Center,Normal Heights Community Center,1450,4649 Hawley Blvd.,,Mid-City: Normal Heights,3,32.762058,-117.119214,2015,Poor,52,1210211.35,4583.58,1214794.93,30,1985,Recreation Center,General Fund,Public Facility,,Park And Recreation,COMMUNITY SERVICE CENTER,4221,2014,1800,1,0,1,Site:  The site at 4649 Hawley Boulevard is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing.  Window operation is mostly smooth.  Exterior doors are painted wood with glazing for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are EIFS with a stained and sealed finish, which are original and in mostly good condition.  Roof coverings are a combination of modified bitumen and clay barrel which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.,"Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of carpet, ceramic tile, vinyl tile, and wood, which are original and in good condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition.",Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is comprised of a gas furnace and rooftop packaged unit, which are replacements and in good condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #001450, Normal Heights Community Center (formerly Oneira Center), was originally built in 1985 with an addition in 1999.  The facility is a one-story building measuring approximately 4,221 gross square feet and is primarily used as a community facility.  The facility is part of the Park and Recreation - Community Parks II and is located in Council District 3.   Site:  The site at 4649 Hawley Boulevard is generally deemed to be adequate for its current use.  The parking areas and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of spread footings.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated with single glazing.  Window operation is mostly smooth.  Exterior doors are painted wood with glazing for the main entry and painted wood for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are EIFS with a stained and sealed finish, which are original and in mostly good condition.  Roof coverings are a combination of modified bitumen and clay barrel which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition. Interior Finishes: Wall finishes are painted surfaces, which are replacements and in good condition.  Floor finishes included a combination of carpet, ceramic tile, vinyl tile, and wood, which are original and in good condition.  Ceiling finishes are painted surfaces, and are replacements and in good condition. Plumbing: Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with central water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is comprised of a gas furnace and rooftop packaged unit, which are replacements and in good condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service.  There is a main switch board with a 200 AMP circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a8,Ocean Beach Child Care Center (L) CAMPUS,Ocean Beach Child Care Center (L),1452,2041 Chatsworth Blvd.,,Peninsula,2,32.737298,-117.230194,2015,Fair,24,128972.9,0,128972.9,29,1986,Community Service Center,General Fund,Community Service,,Real Estate Assets,CHILD CARE CTR,1984,2014,1800,0,0,0,"Site:The site at Ocean Beach Child Care Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, site grading is adequate.",Substructure:This system was not assessed.,Shell:This system was not assessed.,Interior Construction:This system was not assessed.,Interior Finishes:This system was not assessed.,Plumbing:This system was not assessed.,Mechanical:This system was not assessed.,Life Safety:This system was not assessed.,Electrical:This system was not assessed.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made.  Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side. Facility #001452, Ocean Beach Child Care Center, was originally built around 1986. The facility is a one-story building measuring approximately 1,984 gross square feet and is primarily used as a child care facility. The facility is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at Ocean Beach Child Care Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, site grading is adequate. Substructure:This system was not assessed. Shell:This system was not assessed. Interior Construction:This system was not assessed. Interior Finishes:This system was not assessed. Plumbing:This system was not assessed. Mechanical:This system was not assessed. Life Safety:This system was not assessed. Electrical:This system was not assessed. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
969a0d76-45ef-4f55-951f-8fa1851e52df,Fire Station  19 CAMPUS,Fire Station  19,1454,3434 Oceanview Blvd.,92113,"Southeastern San Diego, Southeastern",9,32.701576,-117.119764,2015,Good,18,602776.25,0,602776.25,29,1986,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,4047,2015,1800,1,1,1,Site:The site at Fire Station 19 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a dual glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood framed with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are a combination of clay tile and modified bitumen, the clay tile is original and in good condition while the modified bitumen roofing is a replacement and is in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The modified bitumen roofing is at the end of its useful life and should be programmed for replacement.",Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and in are fair to poor condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which a combination of original with some replacements and in good condition.  The furnace and air conditioning evaporator were recently replaced.  However, the air conditioning condenser unit is in poor condition and should be programmed for replacement.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,"Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  This facility has three service entrances with individual meters, one for the fire station and to for cell towers on the property.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Station 19 is generally deemed to be adequate for its current use.  The parking lots and roadways are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The vinyl frames utilize a dual glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are wood framed with a painted stucco finish, which are replacements and are in good condition.  Roof coverings are a combination of clay tile and modified bitumen, the clay tile is original and in good condition while the modified bitumen roofing is a replacement and is in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  The modified bitumen roofing is at the end of its useful life and should be programmed for replacement. Interior Construction:Interior partitions are original and are in good condition.  Millwork and cabinets are original and in are fair to poor condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized cooling/heating system, which a combination of original with some replacements and in good condition.  The furnace and air conditioning evaporator were recently replaced.  However, the air conditioning condenser unit is in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There are multiple disconnects with a 400 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  This facility has three service entrances with individual meters, one for the fire station and to for cell towers on the property. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0a9,Ocean Beach Child Care Center (L) CAMPUS,Ocean Beach Child Care Center (L),1456,2031 Chatsworth Blvd.,,Peninsula,2,32.737186,-117.230282,2015,Fair,24,113761.37,0,113761.37,29,1986,Community Service Center,General Fund,Community Service,,Real Estate Assets,CHILD CARE CTR,1750,2014,1800,0,0,0,"Site:The site at Ocean Beach Child Care Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, site grading is adequate.",Substructure:This system was not assessed.,Shell:This system was not assessed.,Interior Construction:This system was not assessed.,Interior Finishes:This system was not assessed.,Plumbing:This system was not assessed.,Mechanical:This system was not assessed.,Life Safety:This system was not assessed.,Electrical:This system was not assessed.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Due to access restrictions to this leased residential facility, only a limited street side assessment was performed and no entry to the site or building was made. Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side. Facility #001456, Ocean Beach Child Care Center, was originally built around 1986. The facility is a one-story building measuring approximately 1,750 gross square feet and is primarily used as a child care facility. The facility is part of the Real Estate Assets Department and is located in Council District 2. Site:The site at Ocean Beach Child Care Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general, site grading is adequate. Substructure:This system was not assessed. Shell:This system was not assessed. Interior Construction:This system was not assessed. Interior Finishes:This system was not assessed. Plumbing:This system was not assessed. Mechanical:This system was not assessed. Life Safety:This system was not assessed. Electrical:This system was not assessed. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
f5cc4318-73e1-42dc-bdc7-7ec5aab807d9,"Recreation Center, Adams CAMPUS","Recreation Center, Adams",1459,3491 Adams Ave.,,Mid-City: Normal Heights,3,32.763174,-117.117525,2015,Poor,44,588287.84,764.4,589052.24,28,1987,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2362,2014,1800,0,0,1,Site:The site at Adams Recreation Center consists of pedestrian paving that is in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed.,Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are solid masonry brick with a sealed finish, which are original and in good condition. Exterior windows are original and in poor condition. The aluminum frames are anodized, oxidization is present and the window operation is rough due to failing mechanisms. Exterior doors are painted solid-core wood and are in fair condition. The former frameless glass entry is sealed shut. The roof covering is modified bitumen which is original and in fair condition. Downspouts, drains and gutters are original and in fair condition.","Interior Construction:Solid brick masonry partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are adequate, but, the doors are past their useful life. Interior doors are original and beyond their useful life.","Interior Finishes:Wall finishes are a combination of unpainted brick masonry units and painted surfaces, which are original and in fair condition. Floor finishes include a combination of vinyl tile and ceramic tile, which are original and in fair condition. Ceiling finishes are suspended acoustical tiles both lay-in and concealed spline types which are original and beyond their useful life. Painted gypsum surfaces are in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units which have been replaced within the last ten years.",Life Safety:Sprinklers and fire protection specialties are not present.,"Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001459, Adams Recreation Center, is a single story 2,362 gross square foot building. The facility was originally built in 1987 and is part of the Park and Recreation - Community Park I Department and is located in Council District 3. Site:The site at Adams Recreation Center consists of pedestrian paving that is in fair condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a concrete slab which is in good condition. Exterior walls are solid masonry brick with a sealed finish, which are original and in good condition. Exterior windows are original and in poor condition. The aluminum frames are anodized, oxidization is present and the window operation is rough due to failing mechanisms. Exterior doors are painted solid-core wood and are in fair condition. The former frameless glass entry is sealed shut. The roof covering is modified bitumen which is original and in fair condition. Downspouts, drains and gutters are original and in fair condition. Interior Construction:Solid brick masonry partitions are original and in good condition, however, maintenance is required to assure useful life. Millwork and cabinets are adequate, but, the doors are past their useful life. Interior doors are original and beyond their useful life. Interior Finishes:Wall finishes are a combination of unpainted brick masonry units and painted surfaces, which are original and in fair condition. Floor finishes include a combination of vinyl tile and ceramic tile, which are original and in fair condition. Ceiling finishes are suspended acoustical tiles both lay-in and concealed spline types which are original and beyond their useful life. Painted gypsum surfaces are in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with local water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly split DX units which have been replaced within the last ten years. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within the expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
