campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
8e7d5a4f-02c6-46c7-8c8b-e1e78754d256,"Comfort Station, Rancho Bernardo Park (Old) CAMPUS","Comfort Station, Rancho Bernardo Park (Old)",1460,18045 W. Bernardo Dr.,92127,Rancho Bernardo,5,33.047081,-117.075647,2015,Poor,40,157267.65,0,157267.65,30,1985,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,950,2015,1800,0,0,1,"Site:The site at Rancho Bernardo Park (Old) Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  There are no additional site elements except pedestrian paving, which is original and in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  Windows consist of metal roll-up service windows in fair condition. Exterior service doors are painted metal doors.  The exterior doors are original and are in fair condition.  Exterior walls are seal coated slump masonry concrete block, with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile, which are original and are in fair condition.  There are no downspouts, drains, or gutters.","Interior Construction:Interior partitions are sealed slump concrete masonry units, which are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are painted, which are original and are in poor condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Rancho Bernardo Park (Old) Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  There are no additional site elements except pedestrian paving, which is original and in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  Windows consist of metal roll-up service windows in fair condition. Exterior service doors are painted metal doors.  The exterior doors are original and are in fair condition.  Exterior walls are seal coated slump masonry concrete block, with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile, which are original and are in fair condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior partitions are sealed slump concrete masonry units, which are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted, which are original and are in poor condition.  Floor finishes included a combination of concrete and vinyl tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6cd69f45-8963-4d9b-91cc-47106305dc86,"Comfort Station, Canyonside Park CAMPUS","Comfort Station, Canyonside Park",1461,12350 Black Mountain Rd.,92129,Rancho Penasquitos,6,32.942061,-117.133467,2015,Poor,32,145636.75,1015.5,146652.25,29,1986,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1168,2015,1800,0,0,1,"Site:The site at Canyonside Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security systems are not present.",Substructure:The foundations are comprised of slab on grade.  The substructure system presents non-uniform building settlement as evidenced in cracking of the slab.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal and doors are original and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  The roof framing has been heavily infested with termites and portions of the roof’s structural stability are compromised. A full termite inspection is recommended.  Full or partial roof replacement is the probable corrective action.  Roof coverings are clay tile which are original and are in poor condition.  The roof is sagging and has some broken and missing tiles; it appears to be dry-rot and insect damage.",Interior Construction:Interior partitions are original and are in good condition. There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted CMU and slump block surfaces which have been repainted and are in poor condition.  Floor finishes are sealed concrete which is painted in the men’s toilet and stained and dirty in the women’s toilet are original and are in poor condition.  Ceiling finishes are painted surfaces and in fair condition, however, roof and or beam replacements will require repainting.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Canyonside Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security systems are not present. Substructure:The foundations are comprised of slab on grade.  The substructure system presents non-uniform building settlement as evidenced in cracking of the slab. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal and doors are original and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  The roof framing has been heavily infested with termites and portions of the roof’s structural stability are compromised. A full termite inspection is recommended.  Full or partial roof replacement is the probable corrective action.  Roof coverings are clay tile which are original and are in poor condition.  The roof is sagging and has some broken and missing tiles; it appears to be dry-rot and insect damage. Interior Construction:Interior partitions are original and are in good condition. There are no interior doors or millwork. Interior Finishes:Wall finishes are painted CMU and slump block surfaces which have been repainted and are in poor condition.  Floor finishes are sealed concrete which is painted in the men’s toilet and stained and dirty in the women’s toilet are original and are in poor condition.  Ceiling finishes are painted surfaces and in fair condition, however, roof and or beam replacements will require repainting. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
3a7f2075-5609-44dd-87b6-180dbafade92,"Comfort Station, Jarabek Park CAMPUS","Comfort Station, Jarabek Park",1462,#10150 Avenida Magnifica,92131,Scripps Miramar Ranch,5,32.910342,-117.082203,2015,Good,12,58470.58,13514.25,71984.83,29,1986,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1525,2015,1800,0,0,1,Site:  The site at the Jarabek Park Comfort Station is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility, but there are steel roll-up service windows at the concessions area which are original and in poor condition. Exterior doors are hollow metal which are original and are in poor condition and will need to be replaced.  Exterior walls are CMU with paint finish, which are original and in fair condition although maintenance is required.  Roof coverings are concrete barrel and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in good condition although some repair is required adjacent to plumbing fixtures.  ,Interior Finishes:Wall finishes are paint  which has been renewed but is in poor condition.  Floor finishes included sealed concrete which is original and in fair condition.  Ceiling finishes are painted surfaces which are original and in poor condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, new accessible signage is required at restrooms and an accessible height concessions counter is required.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Jarabek Park Comfort Station is generally deemed to be adequate for its current use.  The parking lot is in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no windows at this facility, but there are steel roll-up service windows at the concessions area which are original and in poor condition. Exterior doors are hollow metal which are original and are in poor condition and will need to be replaced.  Exterior walls are CMU with paint finish, which are original and in fair condition although maintenance is required.  Roof coverings are concrete barrel and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in good condition although some repair is required adjacent to plumbing fixtures.   Interior Finishes:Wall finishes are paint  which has been renewed but is in poor condition.  Floor finishes included sealed concrete which is original and in fair condition.  Ceiling finishes are painted surfaces which are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main disconnect with a 225 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. However, new accessible signage is required at restrooms and an accessible height concessions counter is required.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
3ec86bf3-ce69-4018-a27b-e8514b4e4327,"Blockhouse, Radio, San Ysidro CAMPUS","Blockhouse, Radio, San Ysidro",1471,4350 Otay Mesa Rd.,,San Ysidro,8,32.562213,-117.034407,2015,Fair,24,214089.6,11818.5,225908.1,28,1987,Blockhouse,General Fund,City Office/Work Yard/Operations,1,Information Technology,BLOCK HOUSE,1600,2016,1800,1,1,0,"Site:The site at Facility #001471, San Ysidro Radio Blockhouse, was constructed in 1987 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road.  The site has a dedicated area for parking with asphalt pavement.  The parking pavement is damaged and weathered in poor condition and should be replaced.  The site has concrete sidewalks for direct access to the building the sidewalks are in overall good condition.  The site landscaping consists of indigenous vegetation and maintenance is needed to cut and clear overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.   Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in poor condition.",Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition.,"Shell:The building exterior walls are painted concrete masonry unit load bearing walls.  The exterior painted walls and painted wooden and metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a flat metal frame and deck with a modified bitumen covering.  No deficiencies were found with the roof structure.  However, the roof covering is weathered and worn with much of the top granular surface missing and should be replaced. ",Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior partition wall.  Interior ceiling construction consists of painted drywall and exposed metal roof framing and decking.  The interior construction is in good condition.,"Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls, painted interior partition walls, painted drywall ceilings, painted interior door, and vinyl composite floor tile.  The painted interior finishes of the building are in fair condition but need repainting and a section of the floor tile at the entry door is damaged and needs replacing.",Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems.,Mechanical:Heating and cooling for the building is by two split systems rated at around 3 tons each with separate air handling units that discharge condition air directly into the building. These split systems were replaced around 2011 and are in good condition. Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.  Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition.,,"Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch appear to be original equipment and are in fair condition, but equipment is past their expected life cycle and should be replaced.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition.",Accessibility:This facility was not evaluated for handicapped accessibility.,,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Facility #001471, San Ysidro Radio Blockhouse, was constructed in 1987 as a radio communications facility.  The site is generally deemed to be adequate for its current use.  The facility is accessed from a public mountain road.  The site has a dedicated area for parking with asphalt pavement.  The parking pavement is damaged and weathered in poor condition and should be replaced.  The site has concrete sidewalks for direct access to the building the sidewalks are in overall good condition.  The site landscaping consists of indigenous vegetation and maintenance is needed to cut and clear overgrown weeds.  The facility is encircled by a chain linked fence with both barbed and razor wire across the top.  The chain link fence and barbed/razor wire is in good condition.  Site related plumbing and mechanical systems include a liquid propane gas tank and associated piping.   Site electrical systems include an overhead 120/240 Volt, 1-Phase, 3-Wire power supply to the building.  There are no site lighting systems associated with the building.  Overall, the facility is in poor condition. Substructure:The building is a one-story concrete masonry unit building and rests on standard foundation and slab on grade.  The building has concrete masonry exterior walls and steel structural framing for the roof structure and deck. There are no signs of settling and/or structural displacement found with the building foundation or building structure and they are in good condition. Shell:The building exterior walls are painted concrete masonry unit load bearing walls.  The exterior painted walls and painted wooden and metal trim pieces, such as the fascia, corner guards, vent hoods and HVAC equipment shields, and facility identification number are faded, oxidized, and peeling and need repainting. The exterior doors are metal units and are installed on metal frames. The exterior doors are in good condition, but the painted finish is faded and oxidized and the doors need repainting. The roof structure is a flat metal frame and deck with a modified bitumen covering.  No deficiencies were found with the roof structure.  However, the roof covering is weathered and worn with much of the top granular surface missing and should be replaced.  Interior Construction:The building interior walls consist of the interior side of the concrete masonry exterior walls and one interior concrete masonry interior partition wall.  Interior ceiling construction consists of painted drywall and exposed metal roof framing and decking.  The interior construction is in good condition. Interior Finishes:The building interior finishes include the painted interior side of the exterior concrete masonry walls, painted interior partition walls, painted drywall ceilings, painted interior door, and vinyl composite floor tile.  The painted interior finishes of the building are in fair condition but need repainting and a section of the floor tile at the entry door is damaged and needs replacing. Conveying This facility does not have any conveying systems. Plumbing:This facility does not have any plumbing systems. Mechanical:Heating and cooling for the building is by two split systems rated at around 3 tons each with separate air handling units that discharge condition air directly into the building. These split systems were replaced around 2011 and are in good condition. Exhaust ventilation is provided by static vents. The vents appear to be original equipment and are in good condition.  Air temperature is controlled by thermostats which are part of a centrally controlled and monitored system and are in good condition.  Life Safety:There are no fire protection systems installed in the building but portable fire extinguishers are present. The building does have heat and smoke detectors which are connected to a centrally monitored system and these are in good condition. Electrical:The electrical service is provided to the building from a 120/240 Volt, 1-Phase, 3-Wire service. The service is original equipment.  Over time additional sub-panel boards have been added to accommodate additional electrical demands.  The current configuration of the electrical service is inadequate with some of the existing panel boards having circuits exceeding the design capacity of the panel board.  It is recommended the electrical service and panel boards be replaced with equipment with larger circuit capacity.  Branch circuit distribution within the building is 120 Volts for miscellaneous power outlets and lighting and 240 Volts is provided to some equipment. Electrical power is provided to the telecommunications equipment but telecommunications equipment was not part of the assessment. Electrical outlets are standard grounded devices and light switches are standard toggle style and are modern devices and are in good condition.   Lighting fixtures are fluorescent and they have been upgraded to current and modern standards and were found to be in good condition. Emergency power is provided to the building by a 25kW, 120/240 Volt, 1-Phase, 3-Wire liquid propane gas generator and associated automatic transfer switch.  Both the generator and automatic transfer switch appear to be original equipment and are in fair condition, but equipment is past their expected life cycle and should be replaced.  The building does contain intrusion security devices. The security devices are connected to and monitored by a central station and are in good condition. Accessibility:This facility was not evaluated for handicapped accessibility. Solar:A solar energy assessment was performed on this facility. Please refer to the solar energy report section of this report for details regarding solar energy."
ba88b77d-ed78-4b83-8f66-a0d2cc9d185d,"Comfort Station, Hollywood Park CAMPUS","Comfort Station, Hollywood Park",1480,2500 Sumac Dr.,,Mid-City:  City Heights,9,32.731022,-117.104461,2015,Poor,31,105377.2,7500,112877.2,29,1986,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,772,2015,1800,0,0,1,"Site:  The site at Comfort Station, Hollywood Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Hollywood Park is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility. Exterior doors are steel bar fence gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in poor condition.  Exterior walls consist of rock-faced CMU with a painted finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are replacements and are in good condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of painted surfaces which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
f633d54f-e9f6-4143-8cd1-7fb8ea64280c,Police Station Headquarters CAMPUS,Police Station Headquarters,1485,1401 Broadway,92101,Centre City,3,32.715221,-117.150844,2015,Good,17,64228744.7,3642057.41,67870802.11,28,1987,Police Station,General Fund,Semi-Public Facility,1,Police,POLICE STATION,434722,2015,1800,1,1,1,"Site:The site at Police Station Headquarters is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, however, the upper parking deck is significantly cracked needing surfacing.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations under the sub-surface parking levels are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floors and roof are steel framed with concrete topping in good condition.  The exterior windows are original and are in good condition.  The window seals and curtain wall sealants were replaced in 2013 and are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Windows are fixed glazing throughout.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of curtain wall systems and painted cast-in-place concrete and sealed finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and concrete with an applied coating, which are replacements and are in fair condition.",Interior Construction:Interior steel framed partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of wall coverings and painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet in poor condition and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition.",Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  The majority of the rainwater drainage piping and cast iron sewer piping and joints have been replaced.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in fair condition.  The two cooling towers were in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.","Electrical:Electrical service for the facility is provided by two underground services supplied by a local utility service.  There are multiple disconnects with two 2500 AMP main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  There is a 750KW generator, automatic transfer switch, and an UPS system.  Additionally, there is a second generator, which has been reportedly abandoned in place and was not inventoried.","Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Police Station Headquarters is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition, however, the upper parking deck is significantly cracked needing surfacing.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations under the sub-surface parking levels are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floors and roof are steel framed with concrete topping in good condition.  The exterior windows are original and are in good condition.  The window seals and curtain wall sealants were replaced in 2013 and are in good condition.  The aluminum frames are coated and utilize a high performance glazing system.  Windows are fixed glazing throughout.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of curtain wall systems and painted cast-in-place concrete and sealed finish, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and concrete with an applied coating, which are replacements and are in fair condition. Interior Construction:Interior steel framed partitions are original and are in fair condition. Millwork and cabinets are replacements and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of wall coverings and painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet in poor condition and vinyl tile, which are original and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in poor condition. Plumbing:Plumbing fixtures are replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heaters.  Sanitary sewer piping is a combination of cast iron and ABS piping.  No issues were reported to the assessment team.  The majority of the rainwater drainage piping and cast iron sewer piping and joints have been replaced. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which a combination of original with some replacements and in fair condition.  The two cooling towers were in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by two underground services supplied by a local utility service.  There are multiple disconnects with two 2500 AMP main switchboards rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components are original and in fair condition.  Branch lighting and wiring have been upgraded but some are failing.  There is a 750KW generator, automatic transfer switch, and an UPS system.  Additionally, there is a second generator, which has been reportedly abandoned in place and was not inventoried. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
