campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e3,"Airport, Montgomery Field, Police Air Support, (L) Campus","Airport, Montgomery Field, Police Air Support, (L)",1489,#Montgomery Field,,Kearny Mesa,6,32.811361,-117.135164,2015,Poor,58,94959.16,1043.55,96002.71,29,1986,Hanger,General Fund,For Sale,,Real Estate Assets,TRAILER,640,2014,1800,0,0,0,"Site:The site at Montgomery Field Airport, Police Air Support consists of pedestrian paving.  Pedestrian paving is original and in poor condition including a wood framed bridge over a drainage swale.  There is no site landscaping.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of standard mobile trailer jack stands.,"Shell:Floor construction is a light gauge metal frame with plywood sub-floor.   Exterior anodized aluminum sliding windows are original and in poor condition.  Exterior doors are hollow metal and are original and in poor condition.  Exterior walls are textured wood siding with a painted finish, which are original and beyond their useful life.  Roof coverings are modified bitumen which are original and beyond their useful life.",Interior Construction:Wood framed partitions are original and beyond their useful life.  There are no interior doors.,"Interior Finishes:Wall finishes are wood paneling which are original and beyond their useful life.  Floor finishes included a combination of vinyl tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles, many of which are missing and the rest are original and beyond their useful life.",Plumbing:There are no plumbing systems in this facility.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a packaged rooftop units (RTU's), which has been replaced and beyond useful life.","Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems","Electrical:Electrical service for the facility is provided from by an overhead service supplied from building 900554.  There is an electrical panel with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #001489, the Montgomery Field Airport, Police Air Support, is a single story 640 gross square foot trailer.  The facility was originally built in 1986 and is part of the Police Department and is located in Council District 6.  This facility is currently leased to Gibbs Service Center, Inc. Site:The site at Montgomery Field Airport, Police Air Support consists of pedestrian paving.  Pedestrian paving is original and in poor condition including a wood framed bridge over a drainage swale.  There is no site landscaping.  The site grading is adequate.  Site lighting and security appears to be in good condition and fencing and gates operate as designed. Substructure:The foundations are comprised of standard mobile trailer jack stands. Shell:Floor construction is a light gauge metal frame with plywood sub-floor.   Exterior anodized aluminum sliding windows are original and in poor condition.  Exterior doors are hollow metal and are original and in poor condition.  Exterior walls are textured wood siding with a painted finish, which are original and beyond their useful life.  Roof coverings are modified bitumen which are original and beyond their useful life. Interior Construction:Wood framed partitions are original and beyond their useful life.  There are no interior doors. Interior Finishes:Wall finishes are wood paneling which are original and beyond their useful life.  Floor finishes included a combination of vinyl tile, which are original and beyond their useful life.  Ceiling finishes are suspended acoustical tiles, many of which are missing and the rest are original and beyond their useful life. Plumbing:There are no plumbing systems in this facility. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a packaged rooftop units (RTU's), which has been replaced and beyond useful life. Life Safety:Sprinklers and fire protection specialties are present.  System components include: hard wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems Electrical:Electrical service for the facility is provided from by an overhead service supplied from building 900554.  There is an electrical panel with a 60 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and beyond useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility."
99462656-c89e-48f6-a88f-8806f6c461ed,"Recreation Center, Martin Luther King CAMPUS","Recreation Center, Martin Luther King",1490,6401 Skyline Dr.,92114,"Encanto Neighborhoods, Southeastern",4,32.701062,-117.060566,2015,Fair,24,1860933.71,172506.36,2033440.07,29,1986,Recreation Center,General Fund,Public Facility,4,Park And Recreation,COMMUNITY SERVICE CENTER,15088,2015,1800,1,1,1,"Site:The site at Martin Luther King Recreation Center is generally deemed to be adequate for its current use.  The parking lot is in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is adequate and in fair condition, but lack of complete ground coverage has led to erosion therefore is recommended to renew the system. Site lighting and security appears to be in fair condition but due to age will need replacing. Fencing and gates are in fair condition but maintenance is needed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco and CMU with a paint finish, which are original and are in fair condition but maintenance is needed.  Roof coverings are a combination of asphalt shingles and single-ply membrane which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in poor condition. Reports and evidence of water intrusion were investigated and it is recommended that a formal study of the water drainage system on the racquet ball courts and the capacity of the site drainage.","Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are paint, plaster, and tile, which are original and are in fair condition.  Floor finishes included a combination of wood, tile, and linoleum, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. However, all interior finishes are beyond useful life and will need to be replaced.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in good condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Majority of the lighting has been upgraded; however branch wiring is original and will need to be replaced due to age.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Martin Luther King Recreation Center is generally deemed to be adequate for its current use.  The parking lot is in poor condition.  Pedestrian paving is original and in poor condition.  The site landscaping is adequate and in fair condition, but lack of complete ground coverage has led to erosion therefore is recommended to renew the system. Site lighting and security appears to be in fair condition but due to age will need replacing. Fencing and gates are in fair condition but maintenance is needed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The aluminum frames are coated.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a combination of stucco and CMU with a paint finish, which are original and are in fair condition but maintenance is needed.  Roof coverings are a combination of asphalt shingles and single-ply membrane which are replacements and are in good condition.  Downspouts, drains, and gutters are original and are in poor condition. Reports and evidence of water intrusion were investigated and it is recommended that a formal study of the water drainage system on the racquet ball courts and the capacity of the site drainage. Interior Construction:Interior partitions are original and are in fair condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are paint, plaster, and tile, which are original and are in fair condition.  Floor finishes included a combination of wood, tile, and linoleum, which are original and are in fair condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are original and in fair condition. However, all interior finishes are beyond useful life and will need to be replaced. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's), which are replacements and in good condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Majority of the lighting has been upgraded; however branch wiring is original and will need to be replaced due to age. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc114,Mid-City Multi Service Center (L) CAMPUS,Mid-City Multi Service Center (L),1495,4069-71 30th Street,,Greater North Park,3,32.751653,-117.130069,2015,Poor,52,3872180.96,6629.99,3878810.95,35,1980,Community Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,8000,2014,1800,0,0,1,"Site:  The site at Mid-City Multi Service Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  The parking lot in the rear should be resurfaced and restriped.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  ",Substructure:  The foundations are comprised of slab on grade and perimeter footings.  The substructure system does not present signs of movement.,"Shell: Floor construction on the ground floor is a structural concrete slab on prepared grade.  Standard wood framing is assumed for the second floor and roof framing.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance dual-glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU with a paint finish, which are original and in good condition.   Roof covering is modified bitumen which is a replacement and in fair condition.  Downspouts are original and in poor condition.  There are no gutters.","Interior Construction:  Interior partitions, are replacements and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in good condition.","Interior Finishes: Wall finishes are painted gypsum board which are replacements and in fair condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, and are replacements and in fair condition.   Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.","Electrical: Electrical service for the facility is provided by two overhead services supplied by utility primary distribution.  There are two main service panelboards; one with a 400 Amp main circuit breaker rated at 120/208 volts, the other with a 200 Amp main circuit breaker rated at 102/208 Volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original on the first floor and beyond its expected useful life, a replacement on the second floor and within its expected useful life.","Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #001495, Mid-City Multi Service Center, was originally built in 1980.  The facility is a two-story building measuring approximately 8,000 gross square feet and is primarily used as a mental health clinic.  The facility is part of Real Estate Assets and it is currently leased.  It is located in Council District 3.   Site:  The site at Mid-City Multi Service Center is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  The parking lot in the rear should be resurfaced and restriped.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.   Substructure:  The foundations are comprised of slab on grade and perimeter footings.  The substructure system does not present signs of movement. Shell: Floor construction on the ground floor is a structural concrete slab on prepared grade.  Standard wood framing is assumed for the second floor and roof framing.  The exterior windows are replacements and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a high performance dual-glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are CMU with a paint finish, which are original and in good condition.   Roof covering is modified bitumen which is a replacement and in fair condition.  Downspouts are original and in poor condition.  There are no gutters. Interior Construction:  Interior partitions, are replacements and in good condition.  Maintenance is required to assure useful life.  Millwork and cabinets are replacements and in fair condition.  Interior doors are replacements and in good condition. Interior Finishes: Wall finishes are painted gypsum board which are replacements and in fair condition.  Floor finishes included a combination of carpet and linoleum, which are replacements and in fair condition.  Ceiling finishes are suspended acoustical tiles and painted surfaces, and are replacements and in fair condition.   Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  There are no roof drains or rain water drainage system.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units, which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by two overhead services supplied by utility primary distribution.  There are two main service panelboards; one with a 400 Amp main circuit breaker rated at 120/208 volts, the other with a 200 Amp main circuit breaker rated at 102/208 Volts.  Ground Fault Interrupter (GFI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original on the first floor and beyond its expected useful life, a replacement on the second floor and within its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0e8,"Community Concourse, Grounds","Community Concourse, Grounds",8304,1220 3rd Ave,,Centre City,3,32.717834,-117.162644,2015,Good,2,0,14019.07,14019.07,50,1965,Public Event Site,General Fund,City Concourse,,Real Estate Assets,SITE,35060,2014,1800,0,0,0,"Site:  The site at Community Concourse, is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate. ",,,,,,,,,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #008304, Community Concourse, was originally built in 1965. The facility is a concourse measuring approximately 35,060 gross square feet and is primarily used as a leisure facility. The facility is part of the Real Estate Assets Department and is located in Council District 2. Building structures are not included in this assessment. Site:  The site at Community Concourse, is generally deemed to be adequate for its current use. Pedestrian paving is original and in fair condition. The site landscaping is mature and in good condition. In general the site grading is adequate.  Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
36a93dd5-8513-4826-93db-dcee7528d194,"Library, Otay Mesa CAMPUS","Library, Otay Mesa",9815,3003 Coronado Ave.,92154,Otay Mesa - Nestor,8,32.576625,-117.067976,2015,Good,2,168703.95,72346.73,241050.68,29,1986,Library,General Fund,Public Facility,3,Library,LIBRARY,14900,2015,1800,1,1,1,"Site:The site at Library, Otay Mesa is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and metal doors with glazing for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a plaster finish and aluminum cladding, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in poor condition with excess debris clogging drains.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of ceramic tile, which is in fair condition, and painted surfaces, which are generally in poor condition.  Floor finishes include a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes consist of painted surfaces, acoustical ceiling tiles decorative wood grilles, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Library, Otay Mesa is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and metal doors with glazing for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a plaster finish and aluminum cladding, which are original and are in fair condition.  Roof coverings are single-ply membrane, which are replacements and are in good condition.  Downspouts, drains, and gutters are replacements and are in poor condition with excess debris clogging drains. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of ceramic tile, which is in fair condition, and painted surfaces, which are generally in poor condition.  Floor finishes include a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes consist of painted surfaces, acoustical ceiling tiles decorative wood grilles, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in fair condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
cbd85422-7301-4e54-8855-e4c409ae61af,"Community Activity Center, San Ysidro CAMPUS","Community Activity Center, San Ysidro",9807,179 Diza Rd.,92173,San Ysidro,8,32.565177,-117.045717,2015,Fair,22,1663087.44,148301.34,1811388.78,53,1962,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,14309,2015,1800,1,1,1,"Site:The site at Community Activity Center, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in poor condition and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are a combination of plaster with a painted finish and horizontal vinyl siding, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a variety of finishes, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in poor condition.",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Community Activity Center, San Ysidro is generally deemed to be adequate for its current use.  The parking lots are in poor condition and roadways are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The wood frames are painted and utilize a single-pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are generally in fair condition.  Exterior walls are a combination of plaster with a painted finish and horizontal vinyl siding, which are original and are in fair condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are replacements and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a variety of finishes, which are replacements and are generally in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and generally in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron and cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in poor condition. Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with an 800 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a replacement and in good condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
0eba4a0a-c452-46ad-9ef8-f7ea992cd94e,"Senior Center, Mira Mesa CAMPUS","Senior Center, Mira Mesa",9818,8460 Mira Mesa Blvd.,92126,Mira Mesa,6,32.913333,-117.14053,2015,Fair,21,465389.4,11456.64,476846.04,28,1987,Senior Center,General Fund,Public Facility,4,Park And Recreation,SENIOR CENTER,3672,2015,1800,1,1,0,"Site:The site at Senior Center, Mira Mesa is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of smooth plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of paint, and tile, which are original and are in poor condition.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile, which are original and in poor condition.  Ceiling finishes consist of painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Senior Center, Mira Mesa is generally deemed to be adequate for its current use.  The parking lots are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls consist of smooth plaster with a painted finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are generally in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of paint, and tile, which are original and are in poor condition.  Floor finishes included a combination of carpet, vinyl tile, and ceramic tile, which are original and in poor condition.  Ceiling finishes consist of painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are replacements and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard-wired smoke and CO2 detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is an electrical panel with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
