campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
eb80f5e3-5c0b-496c-9ff4-95f19000be20,"Library, Linda Vista (New) CAMPUS","Library, Linda Vista (New)",9819,2160 Ulric St.,92111,Linda Vista,7,32.783227,-117.170041,2015,Poor,30,2097333.59,27697.5,2125031.09,29,1986,Library,General Fund,Public Facility,3,Library,LIBRARY,10244,2015,1800,1,1,1,"Site:The site at Linda Vista Library (New) is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and generally in fair condition, however, paving has areas of damage from tree roots.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  Galvanized unpainted tube steel and perforated metal were used extensively as sunscreens and ornamental features. In general, the galvanizing finish is beginning to corrode on the surface requiring new galvanizing or zinc rich coating to be applied.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The roof system is a combination of heavy timber and wood framing in good condition.  The exterior windows are original and are in fair condition needing exterior repainting.  The hollow metal frames are painted and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are painted steel sash for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood framed with exterior stucco and gypsum board interior finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen, metal, and clay tile, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.  There have been attempts to repair the modified bitumen, there are some broken clay tiles, and the edge of the metal panels appears to be loose, and the gutters and downspouts appear to be in poor condition.  There is evidence of past roof leaks below the modified bitumen areas.  The roofing system should be programmed for repair or replacement as required.","Interior Construction:Interior wood framed partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition, however, most table and counter surfaces need renewal.   Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of unfinished, sealed concrete masonry units and painted surfaces, which are original and are in fair to poor condition.  Floor finishes included a combination of stained concrete in fair condition and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and unfinished perforated metal with wood supports, which are both original and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  There was no access to one section of roof and the RTU appeared to be a similar model and age of the other units.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  This facility has may different fixture and lamp types and are near the end of their expected useful life and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Linda Vista Library (New) is generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and generally in fair condition, however, paving has areas of damage from tree roots.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  Galvanized unpainted tube steel and perforated metal were used extensively as sunscreens and ornamental features. In general, the galvanizing finish is beginning to corrode on the surface requiring new galvanizing or zinc rich coating to be applied. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The roof system is a combination of heavy timber and wood framing in good condition.  The exterior windows are original and are in fair condition needing exterior repainting.  The hollow metal frames are painted and utilize a dual glazing system.  Window operation is smooth.  Exterior doors are painted steel sash for the main entries and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are wood framed with exterior stucco and gypsum board interior finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen, metal, and clay tile, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.  There have been attempts to repair the modified bitumen, there are some broken clay tiles, and the edge of the metal panels appears to be loose, and the gutters and downspouts appear to be in poor condition.  There is evidence of past roof leaks below the modified bitumen areas.  The roofing system should be programmed for repair or replacement as required. Interior Construction:Interior wood framed partitions are original and are in good condition.  Millwork and cabinets are original and are in fair condition, however, most table and counter surfaces need renewal.   Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of unfinished, sealed concrete masonry units and painted surfaces, which are original and are in fair to poor condition.  Floor finishes included a combination of stained concrete in fair condition and carpet, which are original and are in poor condition.  Ceiling finishes are painted surfaces and unfinished perforated metal with wood supports, which are both original and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  There was no access to one section of roof and the RTU appeared to be a similar model and age of the other units. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.  This facility has may different fixture and lamp types and are near the end of their expected useful life and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b3,"Community Clinic, Mid-City (L)(No Maint.) CAMPUS","Community Clinic, Mid-City (L)(No Maint.)",9837,4290 Polk Street,,Mid-City:  City Heights,9,32.751703,-117.102322,2015,Poor,41,4163894.09,59979.52,4223873.61,99,1916,Community Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,12800,2014,1800,0,0,1,"Site:  The site at Mid-City Community is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade with concrete basement walls and footings.  The substructure system does not present signs of movement.,"Shell: Floor construction at the lower level is a structural concrete slab on prepared grade.  The upper floor is wood framed.  The exterior windows are a combination of original double-hung wood windows that are in fair condition and replacement wood and vinyl windows, which have been improperly installed and are in poor condition.  The window seals are generally in poor condition and window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are brick, which is original and in fair condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are replacements and in poor condition.","Interior Construction:  Interior partitions are replacements and in fair condition, although walls and finishes in the basement are in poor condition due to previous flooding.  Millwork and cabinets are replacements and in fair condition.   Interior doors are replacements and in fair condition.","Interior Finishes: Wall finishes are generally painted gypsum board, which are replacements and in fair condition.  Most interior floors are finished with vinyl tile, which has been replaced and is in fair condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, which are replacements and in fair condition.   ",Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with two local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains and a rainwater drainage system.  No issues were reported to the assessment team other than the roof and drainage system is aged.  No leaks reported.,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units and a single rooftop package unit which are replacements and in fair condition.","Life Safety: There are no fire sprinkler or fire suppression systems in this building.  There is an early model zoned (not addressable) fire alarm system.  System components include hard-wired smoke detectors, pull stations and bell signal devices.  This system is provided through out the building.  Visually this system appears to be in fair condition although well beyond expected life.",Electrical: Electrical service for the facility is provided by an overhead service supplied by utility pole mounted primary distribution.  There is an exterior main service switchboard with an 800 Amp main circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Some of the lighting fixtures have been retrofitted with T8 lamps and electronic ballasts but the building still has primarily T12 lamps.  Branch wiring is replacements and beyond its expected useful life.,"Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #009837, Mid-City Community Clinic, was originally built in 1916.  The facility is a two-story building measuring approximately 12,800 gross square feet and is primarily used as a medical clinic.  The facility is part of Real Estate Assets and is located in Council District 3.   Site:  The site at Mid-City Community is generally deemed to be adequate for its current use.  The parking lots, roadways, and pedestrian paving are in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  There is no site lighting incidental to this building site.  Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade with concrete basement walls and footings.  The substructure system does not present signs of movement. Shell: Floor construction at the lower level is a structural concrete slab on prepared grade.  The upper floor is wood framed.  The exterior windows are a combination of original double-hung wood windows that are in fair condition and replacement wood and vinyl windows, which have been improperly installed and are in poor condition.  The window seals are generally in poor condition and window operation is rough due to failing mechanisms.  Exterior doors are painted metal doors, which are replacements and are in fair condition.  Exterior walls are brick, which is original and in fair condition.  Roof coverings are a combination of modified bitumen and standing seam metal, which are original and are in good condition.  Downspouts, drains, and gutters are replacements and in poor condition. Interior Construction:  Interior partitions are replacements and in fair condition, although walls and finishes in the basement are in poor condition due to previous flooding.  Millwork and cabinets are replacements and in fair condition.   Interior doors are replacements and in fair condition. Interior Finishes: Wall finishes are generally painted gypsum board, which are replacements and in fair condition.  Most interior floors are finished with vinyl tile, which has been replaced and is in fair condition.  Ceiling finishes are painted surfaces and suspended acoustical tiles, which are replacements and in fair condition.    Plumbing: Plumbing fixtures are replacements and in good condition.  Domestic water distribution is provided by copper piping with two local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  There are roof drains and a rainwater drainage system.  No issues were reported to the assessment team other than the roof and drainage system is aged.  No leaks reported. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units and a single rooftop package unit which are replacements and in fair condition. Life Safety: There are no fire sprinkler or fire suppression systems in this building.  There is an early model zoned (not addressable) fire alarm system.  System components include hard-wired smoke detectors, pull stations and bell signal devices.  This system is provided through out the building.  Visually this system appears to be in fair condition although well beyond expected life. Electrical: Electrical service for the facility is provided by an overhead service supplied by utility pole mounted primary distribution.  There is an exterior main service switchboard with an 800 Amp main circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are replacements and in fair condition.  Some of the lighting fixtures have been retrofitted with T8 lamps and electronic ballasts but the building still has primarily T12 lamps.  Branch wiring is replacements and beyond its expected useful life. Accessibility: An abbreviated accessibility survey was conducted for this facility.  In general, the facility does not contain required features to be considered accessible for persons with disabilities.  Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
6c1abf2e-1fca-476a-9f32-9ae92366a6b6,"Comfort Station, Dusty Rhodes Park CAMPUS","Comfort Station, Dusty Rhodes Park",9838,2400 Sunset Cliffs,,Mission Bay Park,2,32.752667,-117.239464,2015,Fair,26,68090.08,9576,77666.08,25,1990,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,736,2015,1800,0,0,1,"Site:  The site at Comfort Station, Dusty Rhodes Park, is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.  ",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls CMU with a painted finish, which are original and are in fair condition.  Roof coverings are tile shake which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.  ,"Interior Finishes:Wall finishes consist of CMU with a painted finish which are replacements and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Comfort Station, Dusty Rhodes Park, is generally deemed to be adequate for its current use.  Parking lots, roadways and landscaping are associated with the park and not assessed. Pedestrian paving is original and in fair condition.  In general the site grading is mature and in good condition.   Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are steel bar gates for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls CMU with a painted finish, which are original and are in fair condition.  Roof coverings are tile shake which are replacements and are in fair condition.  Downspouts, drains, and gutters are not present. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in poor condition.   Interior Finishes:Wall finishes consist of CMU with a painted finish which are replacements and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes are painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a local panel a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  . The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc105,"Nursery, Storage- Balboa Park CAMPUS","Nursery, Storage- Balboa Park",9839,2850 Pershing Dr.,,Balboa Park,3,32.735373,-117.136621,2015,Fair,26,211798.5,0,211798.5,26,1989,Storage,General Fund,City Office/Work Yard/Operations,,Park And Recreation,STORAGE,3000,2014,1800,0,0,0,"Site:  The site at Nursery, Storage- Balboa Park is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition. Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition.",Substructure: The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition.  The window seals are in fair condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal panel roll-up garage doors for additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are prefabricated metal frames with metal panels and a painted finish. Roof coverings are preformed metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition.","Interior Construction:  Interior partitions are original and in fair condition. However, evidence that maintenance is required to assure useful life. Millwork and cabinets are not installed.  Interior doors are original and in fair condition.","Interior Finishes: Wall finishes are a combination of painted surfaces, which are original and in fair condition. Floor finishes are predominate sealed concrete with small amount of carpet in office, which are original and in fair condition.  Ceiling finishes are exposed, unfinished structure and painted surfaces. They are original and in fair condition. Plumbing: Plumbing fixtures are not installed.  Copper piping provides domestic water distribution, but, only supplies hose bibs to the exterior.  Sanitary sewer piping is not present.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a mini split DX unit, which is original and in poor condition.  ",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main disconnect with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in poor condition. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #009839, Nursery, Storage-Balboa Park, was originally built in 1989.  The facility is a one-story building measuring approximately 3,000 gross square feet and is primarily used as a storage facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Nursery, Storage- Balboa Park is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition. Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure: The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are original and in fair condition.  The window seals are in fair condition. Window operation is smooth.  Exterior doors are hollow metal for the main entry and metal panel roll-up garage doors for additional service doors.  The exterior doors are original and are in fair condition.  Exterior walls are prefabricated metal frames with metal panels and a painted finish. Roof coverings are preformed metal panels, which are original and are in good condition.  Downspouts, drains, and gutters are original and in good condition. Interior Construction:  Interior partitions are original and in fair condition. However, evidence that maintenance is required to assure useful life. Millwork and cabinets are not installed.  Interior doors are original and in fair condition. Interior Finishes: Wall finishes are a combination of painted surfaces, which are original and in fair condition. Floor finishes are predominate sealed concrete with small amount of carpet in office, which are original and in fair condition.  Ceiling finishes are exposed, unfinished structure and painted surfaces. They are original and in fair condition. Plumbing: Plumbing fixtures are not installed.  Copper piping provides domestic water distribution, but, only supplies hose bibs to the exterior.  Sanitary sewer piping is not present. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is a mini split DX unit, which is original and in poor condition.   Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main disconnect with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution are original and in poor condition. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc108,"Nursery, Office, Staff- Balboa Park CAMPUS","Nursery, Office, Staff- Balboa Park",9840,2850 Pershing Dr.,,Balboa Park,3,32.735119,-117.136313,2015,Poor,47,262579.63,23616,286195.63,26,1989,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OFFICE,1200,2014,1800,0,0,1,"Site:The site at Nursery, Office, Staff- Balboa Park is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a stained and sealed finish. They are original and in poor condition. A termite inspection is recommended. Roof coverings are standing seam metal, which are original and are in good condition.","Interior Construction:  Interior partitions, are original and in good condition. However, it is evident that maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and in fair condition.  Ceiling finishes are stained tongue and groove planks and painted surfaces, which are original and in fair condition.","Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  A solar closed loop water heating system is installed, but, not operating correctly. Sanitary sewer piping is comprised of PVC piping.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is provided by an electric heating unit with duct distribution, which is original and in fair condition.",Life Safety:Sprinklers and fire protection specialties are not present.,Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is an electrical panel with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report.",Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #009840, Nursery, Office, Staff- Balboa Park, was originally built in 1989.  The facility is a one-story building measuring approximately 1,200 gross square feet and is primarily used as an administration facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3. Site:The site at Nursery, Office, Staff- Balboa Park is generally deemed to be adequate for its current use.  The parking lots and pedestrian paving are in good condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The foundations are comprised of  slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.   The exterior windows are original and in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize high performance glazing system.  Window operation is smooth.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a stained and sealed finish. They are original and in poor condition. A termite inspection is recommended. Roof coverings are standing seam metal, which are original and are in good condition. Interior Construction:  Interior partitions, are original and in good condition. However, it is evident that maintenance is required to assure useful life.  Millwork and cabinets are original and in fair condition.  Interior doors are original and in good condition. Interior Finishes:Wall finishes are painted surfaces, which are original and in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and in fair condition.  Ceiling finishes are stained tongue and groove planks and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with local water heaters.  A solar closed loop water heating system is installed, but, not operating correctly. Sanitary sewer piping is comprised of PVC piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is provided by an electric heating unit with duct distribution, which is original and in fair condition. Life Safety:Sprinklers and fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is an electrical panel with a 200 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in good condition.  Branch lighting and wiring are original and are within their expected useful life. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc109,"Balboa Park- Nursery, Hot Houses, 4 Connected CAMPUS","Balboa Park- Nursery, Hot Houses, 4 Connected",9841,2850 Pershing Dr.,,Balboa Park,3,32.734917,-117.136725,2015,Poor,45,255203.39,0,255203.39,26,1989,Nursery,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OTHER,8172,2014,1800,0,0,0,"Site:  The site at Nursery, Storage- Balboa Park is generally deemed to be adequate for its current use.  The parking lots, and pedestrian paving are in good condition. Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition.",Substructure: The foundations are comprised of pier and beam system with internal drainage.  The substructure system does not present signs of movement.,"Shell: Exterior windows are not present. Exterior doors are aluminum with fiberglass panels in poor condition. Exterior walls and Roofs are prefabricated metal frames with fiberglass panels, which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition.",Interior Construction:  Interior partitions are not present. ,"Interior Finishes: Wall finishes are not present. Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are not present.  Plumbing: Plumbing is limited to copper piping and house bibs, which are in fair condition.  Sanitary sewer is not present. ",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of gas fired unit heaters, large exhaust/circulation fans and wall evaporative coolers to maintain correct temperatures. These systems are in poor condition",Life Safety: Sprinklers and fire protection specialties are not present.  ,Electrical: Electrical service for the facility is provided by a main panel located in an adjacent building. There are no electrical panels in the buildings. Ground Fault Interrupter (GFI) receptacles were not observed. Branch lighting and wiring are original and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #009841, Nursery, Hot House- Balboa Park, was originally built in 1989.  The facility is a one-story building measuring approximately 8,172 gross square feet and is primarily used as a growing facility.  The facility is part of the Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Nursery, Storage- Balboa Park is generally deemed to be adequate for its current use.  The parking lots, and pedestrian paving are in good condition. Site landscaping is not present.  In general the site grading is adequate.  Site lighting appears to be in good condition. Substructure: The foundations are comprised of pier and beam system with internal drainage.  The substructure system does not present signs of movement. Shell: Exterior windows are not present. Exterior doors are aluminum with fiberglass panels in poor condition. Exterior walls and Roofs are prefabricated metal frames with fiberglass panels, which are original and are in poor condition.  Downspouts, drains, and gutters are original and in poor condition. Interior Construction:  Interior partitions are not present.  Interior Finishes: Wall finishes are not present. Floor finishes are sealed concrete, which are original and in fair condition.  Ceiling finishes are not present.  Plumbing: Plumbing is limited to copper piping and house bibs, which are in fair condition.  Sanitary sewer is not present.  Mechanical: The Heating, Ventilation, and Cooling (HVAC) system consists of gas fired unit heaters, large exhaust/circulation fans and wall evaporative coolers to maintain correct temperatures. These systems are in poor condition Life Safety: Sprinklers and fire protection specialties are not present.   Electrical: Electrical service for the facility is provided by a main panel located in an adjacent building. There are no electrical panels in the buildings. Ground Fault Interrupter (GFI) receptacles were not observed. Branch lighting and wiring are original and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc10a,"Nursery, Shade House, 1 CAMPUS","Nursery, Shade House, 1",9842,2850 Pershing Dr.,,Balboa Park,3,32.734519,-117.136867,2015,Good,17,77700,0,77700,26,1989,Nursery,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OTHER,14000,2014,1800,0,0,0,Site:  The site at Nursery Shade House #1 is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition. Site lighting and security is not present. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior walls and roof construction are galvanized poles with shade netting covering walls and ceilings.,Interior Construction:  There is no interior construction. ,Interior Finishes: There are no interior finishes,Plumbing: Plumbing consists of hose bibs and are in fair condition.  ,Mechanical: There are no HVAC systems.,Life Safety: Sprinklers and fire protection specialties are not present Electrical: There are no electrical systems. ,,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #009842, Nursery Shade House, #1, was originally built around 1989.  The facility is a one-story building measuring approximately 14,000 gross square feet and is primarily used as an plant shade house. The facility is part of Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Nursery Shade House #1 is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition. Site lighting and security is not present.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior walls and roof construction are galvanized poles with shade netting covering walls and ceilings. Interior Construction:  There is no interior construction.  Interior Finishes: There are no interior finishes Plumbing: Plumbing consists of hose bibs and are in fair condition.   Mechanical: There are no HVAC systems. Life Safety: Sprinklers and fire protection specialties are not present Electrical: There are no electrical systems.  Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
