campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
8f24994d-acba-4ca7-aa20-4852538d7087,"Comfort Station, South Shores CAMPUS","Comfort Station, South Shores",9843,"Mission Bay Boat Launch, S Shores Park Dy",92109,Mission Bay Park,2,32.764108,-117.218645,2015,Good,17,93187.83,0,93187.83,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1284,2015,1800,0,0,1,"Site:The site at South Shores Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general boat landing facility and not part of the comfort station.  Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is framed of wood and in fair condition with corrosion on metal connectors.  The roof is framed with heavy timber beams and rafters with plywood sheathing.  Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the individual toilet room doors and the service doors.  The exterior doors are original and are in poor condition with corrosion on many doors.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  There appears to be some insect damage to the structural members and the fascia.  Recommend an inspection, treatment, and repair.",Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at South Shores Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general boat landing facility and not part of the comfort station.  Pedestrian paving is original and in good condition.   In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is framed of wood and in fair condition with corrosion on metal connectors.  The roof is framed with heavy timber beams and rafters with plywood sheathing.  Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the individual toilet room doors and the service doors.  The exterior doors are original and are in poor condition with corrosion on many doors.  Exterior walls are split faced concrete masonry units with a sealed finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  There appears to be some insect damage to the structural members and the fascia.  Recommend an inspection, treatment, and repair. Interior Construction:Interior CMU partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are original and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
673f8e40-2b61-4200-af2a-0e4e080bdb26,"Library, Florence Riford","Library, Florence Riford",9845,7555 Draper Ave.,92037,La Jolla,1,32.840803,-117.276086,2015,Good,3,779777.71,9760.35,789538.06,27,1988,Library,General Fund,Public Facility,3,Library,LIBRARY,28063,2015,1800,1,1,1,"Site:  The site at Florence Riford / La Jolla Library is generally deemed to be adequate for its current use.  The parking lot is in fair condition, but requires re-striping.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a paint finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay tile which are replacements and are in fair condition. A large sky light system is present and in good condition. Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in good condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition.,"Interior Finishes:Wall finishes are a combination of paint and tile, which are replacements and are in good condition. Floor finishes included a combination of ceramic tile, resilient flooring, sealed concrete, and carpet, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in good condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.  ",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a part of the 2004 remodel and in good condition.  Branch lighting and wiring are and have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Florence Riford / La Jolla Library is generally deemed to be adequate for its current use.  The parking lot is in fair condition, but requires re-striping.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The wood frames utilize a high performance glazing system.  Window operation is smooth.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are stucco with a paint finish, which are original and are in good condition.  Roof coverings are a combination of modified bitumen and clay tile which are replacements and are in fair condition. A large sky light system is present and in good condition. Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition. Millwork and cabinets are original and are in good condition.  Interior doors are original and are in good condition. Interior Finishes:Wall finishes are a combination of paint and tile, which are replacements and are in good condition. Floor finishes included a combination of ceramic tile, resilient flooring, sealed concrete, and carpet, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are replacements and in good condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are replacements and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 1200 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is a part of the 2004 remodel and in good condition.  Branch lighting and wiring are and have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
08c3a1f3-5397-4cdf-8e89-317419e6dc71,"Comfort Station, Chollas Lake Park CAMPUS","Comfort Station, Chollas Lake Park",9846,6350 College Grove Dr.,,Mid-City:  Eastern Area,4,32.73841,-117.060875,2015,Poor,42,98756.73,0,98756.73,26,1989,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,600,2015,1800,0,0,1,Site:The site at Chollas Lake Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting and security appears is not present.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with hollow metal frames for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a split-faced CMU block with a sealed finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are original and are in poor condition.  ",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility,"Interior Finishes:Wall finished consist of exposed CMU with a sealed finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition.",Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is not present.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Chollas Lake Park Comfort Station is generally deemed to be adequate for its current use.  There are no parking lots or roadways associated with this facility.  Pedestrian paving is original and in fair condition.  There is no landscaping associated with this facility.  In general the site grading is adequate.  Site lighting and security appears is not present. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows associated with this facility.  Exterior doors are hollow metal doors with hollow metal frames for the main entry and hollow metal doors with metal frames for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are a split-faced CMU block with a sealed finish, which are original and are in fair condition.  Roof coverings are asphalt shingles which are original and are in poor condition.   Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  There are no interior doors associated with this facility Interior Finishes:Wall finished consist of exposed CMU with a sealed finish, which are original and are in poor condition.  Floor finishes consist of concrete with a sealed finish, which are original and are in poor condition.  Ceiling finishes consist of painted surfaces, and are original and in poor condition. Plumbing:Plumbing fixtures are original and in poor condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.  Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is not present. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
8ba5cb80-577e-426b-a7bc-6b1de7c81d53,Clairemont Friendship Center (L) CAMPUS,Clairemont Friendship Center (L),9847,4425 Bannock Ave.,92109,Clairemont Mesa,6,32.832603,-117.1968,2015,Good,17,804387.3,5859.6,810246.9,26,1989,Community Service Center,General Fund,Community Service,4,Park And Recreation,SENIOR CENTER,8194,2015,1800,1,1,1,Site:  The site at Clairemont Friendship Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition; asphalt should be resealed in 2019.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in fair condition.  The aluminum frames are a horizontal sliding single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of painted stucco in good condition and  brick veneer with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of built up and single-ply membrane, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition.","Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, VCT flooring, and ceramic tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils, chassis, and ductwork are in poor condition and all should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Clairemont Friendship Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition; asphalt should be resealed in 2019.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in fair condition.  The aluminum frames are a horizontal sliding single glazing system.  Window operation is smooth.  Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of painted stucco in good condition and  brick veneer with a sealed finish, which are original and are in good condition.  Roof coverings are a combination of built up and single-ply membrane, which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in poor condition. Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are replacements and are in good condition.  Interior doors are replacements and are in good condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet, VCT flooring, and ceramic tile, which are replacements and are in good condition.  Ceiling finishes are acoustical tiles and painted surfaces, and are replacements and in good condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged roof top units (RTU's), which are original and in poor condition.  Coils, chassis, and ductwork are in poor condition and all should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke detectors, monitored fire alarms, and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution components are original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b5,Alzheimer Family Center (L)(No Maint.) CAMPUS,Alzheimer Family Center (L)(No Maint.),9848,345 Pennsylvania Ave.,,Uptown,3,32.745294,-117.161882,2015,Fair,25,83664.89,0,83664.89,28,1987,Community Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,1290,2014,1800,0,0,0,"Site:  The site at 9848, Alzheimer Family Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The exterior doors are replacements and are in good condition. Exterior walls are wood siding with a painted finish, which is in good condition. Roof coverings are asphalt shingles which are replacements and are in good condition. Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  This system was not assessed.,Interior Finishes: This system was not assessed.,Plumbing: This system was not assessed.,Mechanical: This system was not assessed. Life Safety: This system was not assessed. Electrical: This system was not assessed. Accessibility: An abbreviated accessibility survey was not performed on this facility.,,,,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Due to access restrictions to this leased residential facility only a limited street side assessment was performed and no entry to the site or building was made. Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side.   Facility #9848, Alzheimer Family Center, was originally built around 1987. The facility is a one-story building measuring approximately 1,290 gross square feet and is primarily used as a residential facility. The facility is part of the Real Estate Assets Department and is located in Council District 3.   Site:  The site at 9848, Alzheimer Family Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The exterior doors are replacements and are in good condition. Exterior walls are wood siding with a painted finish, which is in good condition. Roof coverings are asphalt shingles which are replacements and are in good condition. Downspouts, drains, and gutters are original and in good condition. Interior Construction:  This system was not assessed. Interior Finishes: This system was not assessed. Plumbing: This system was not assessed. Mechanical: This system was not assessed. Life Safety: This system was not assessed. Electrical: This system was not assessed. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
8589e36d-026c-4b26-9b7c-f89ec1acad6b,Fire Station 18 CAMPUS,Fire Station 18,9866,4676 Felton St.,,Mid-City: Normal Heights,3,32.762619,-117.121966,2015,Poor,36,1775245.64,2101.2,1777346.84,26,1989,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,6619,2014,1800,0,0,1,"Site:The site at Fire Station #18 consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility, but are in poor condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed.",Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab in good condition. Exterior walls are wood framed with a stucco and painted finish, the wood framing is in good condition and the exterior paint is stained and should be replaced. Exterior coated, aluminum windows are original and are in fair condition. The aluminum frames are coated and utilize a single glazing system and the window operation is smooth. Exterior doors are painted solid core wood and are original and in good condition. The roof coverings are a combination of asphalt shingles and built up, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition.",Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces which are original and beyond their useful life. Floor finishes included a combination of vinyl tile, carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment.,"Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last 15 years. Ductwork in the roof is showing rust and should be programmed for replacement.","Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems.","Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within their expected useful life. Other electrical systems include a 33KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition.","Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"Facility #009866, Fire Station #18, is a two-story 6,619 gross square foot building. The facility was originally built in 1989 and is part of the Fire and Life Safety Services Department and is located in Council District 3. Site:The site at Fire Station #18 consists of parking lots, roadways and pedestrian paving. Parking lots appear to be adequate for the facility, but are in poor condition. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. The site grading is adequate. Site security appears to be in good condition. Fencing and gates operate as designed. Substructure:The foundations are comprised of standard foundations and slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab in good condition. Exterior walls are wood framed with a stucco and painted finish, the wood framing is in good condition and the exterior paint is stained and should be replaced. Exterior coated, aluminum windows are original and are in fair condition. The aluminum frames are coated and utilize a single glazing system and the window operation is smooth. Exterior doors are painted solid core wood and are original and in good condition. The roof coverings are a combination of asphalt shingles and built up, which are original and in fair condition.  Downspouts, drains, and gutters are original and in fair condition. Interior Construction:Wood framed partitions are original and in good condition. Millwork and cabinets are original and beyond their useful life. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces which are original and beyond their useful life. Floor finishes included a combination of vinyl tile, carpet and ceramic tile, which are original and beyond their useful life. Ceiling finishes are painted surfaces which are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition. Domestic water distribution is provided by copper piping with central water heaters. Sanitary sewer is comprised of cast iron piping. No problems with the plumbing systems and components were found or reported during the assessment. Mechanical:The Heating, Ventilation and Cooling (HVAC) units are predominantly packaged roof top units (RTU's) which have been replaced within the last 15 years. Ductwork in the roof is showing rust and should be programmed for replacement. Life Safety:Sprinklers and fire protection specialties are present. System components include hard-wired, smoke and CO2 detectors and wet sprinklers. These systems are provided throughout the building. These systems appear to be in fair condition with no reported problems. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main switch board with a 400 AMP circuit breaker rated at 120/240 volts. Ground Fault Interrupter (GFI) receptacles were observed. The electrical service and distribution are original and within the expected useful life. Branch wiring, lighting fixtures and devices are original and within their expected useful life. Other electrical systems include a 33KW, 120/240 volt, diesel generator and associated automatic transfer equipment which were found to be original and in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. In general, the facility does not contain required features to be considered to be accessible for persons with disabilities. Deficienciesassociated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
1b4157d5-99e6-4c64-a22b-4ebe179e5d4b,"Senior Center, Florence Riford (L) CAMPUS","Senior Center, Florence Riford (L)",9879,6811 La Jolla Blvd.,,La Jolla,1,32.830798,-117.2761,2015,Good,19,635007.13,3255.3,638262.43,61,1954,Senior Center,General Fund,Community Service,4,Park And Recreation,SENIOR CENTER,6500,2014,1800,0,0,0,"Site:The site at Facility #009879, Senior Center, Florence Riford is generally deemed to be adequate for its current use. Pedestrian paving has been replaced and is in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. The aluminum frames are coated and do not utilize a high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are replacements and are in good condition. Exterior walls are of stucco, which is original and in good condition. The roof covering is asphalt shingles, which is a replacement and in poor condition. Downspouts, drains and gutters are replacements and in poor condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition. Interior doors are replacements and in good condition.,"Interior Finishes:Wall finishes are a combination of vinyl wall covering and painted surfaces, which are replacements and in good condition. Floor finishes included a combination of carpet and quarry tile, which are replacements and in good condition. Ceiling finishes are painted surfaces and are replacements and in good condition.",Plumbing:Plumbing fixtures are replacements and in good condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which are replacements and in fair condition.","Life Safety:There are no fire sprinkler or fire alarm systems in this building; but, there is a fire suppression vent-a-hood system in the kitchen. Other fire protection specialties are not present.",Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. The electrical service and distribution system has been replaced and is in good condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older but not original. Branch wiring systems are replacements and have been upgraded.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #009879, Senior Center, Florence Riford, was originally built in 1954. The facility is a one-story building measuring approximately 6,500 gross square feet and is primarily used as a recreation facility. The facility is part of the Park and Recreation - Community Park I Department and is located in Council District 1. Site:The site at Facility #009879, Senior Center, Florence Riford is generally deemed to be adequate for its current use. Pedestrian paving has been replaced and is in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The window seals are in good condition. The aluminum frames are coated and do not utilize a high performance glazing system. Window operation is smooth. Exterior doors are aluminum for the main entry and painted metal doors for the additional personnel service doors. The exterior doors are replacements and are in good condition. Exterior walls are of stucco, which is original and in good condition. The roof covering is asphalt shingles, which is a replacement and in poor condition. Downspouts, drains and gutters are replacements and in poor condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition. Interior doors are replacements and in good condition. Interior Finishes:Wall finishes are a combination of vinyl wall covering and painted surfaces, which are replacements and in good condition. Floor finishes included a combination of carpet and quarry tile, which are replacements and in good condition. Ceiling finishes are painted surfaces and are replacements and in good condition. Plumbing:Plumbing fixtures are replacements and in good condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately split DX units which are replacements and in fair condition. Life Safety:There are no fire sprinkler or fire alarm systems in this building; but, there is a fire suppression vent-a-hood system in the kitchen. Other fire protection specialties are not present. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were observed. The electrical service and distribution system has been replaced and is in good condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older but not original. Branch wiring systems are replacements and have been upgraded. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
