campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
76058c83-d3d6-4264-8419-7ef3a7d3ed3e,Fire Station 42 CAMPUS,Fire Station 42,9881,12119 World Trade Dr.,92128,Carmel Mountain Ranch,5,32.982982,-117.073481,2015,Good,16,610968.29,9546.82,620515.11,27,1988,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,5100,2015,1800,1,1,1,Site:  The site at Fire Station #42 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition but requires striping.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single pane glazing system.  Window operation is smooth.  Exterior doors are single leaf wood French door with 8 lites for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a painted finish and stucco with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of concrete tile and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are a combination of plaster, and tile, which are original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping. A solar water heating system is present and is in poor condition.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fire Station #42 is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition but requires striping.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in fair condition.  In general the site grading is mature and in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames are coated and utilize single pane glazing system.  Window operation is smooth.  Exterior doors are single leaf wood French door with 8 lites for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in good condition.  Exterior walls are a combination of wood siding with a painted finish and stucco with a painted finish, which are original and are in fair condition.  Roof coverings are a combination of concrete tile and modified bitumen which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of plaster, and tile, which are original and are in fair condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and exposed unfinished structure, and are original and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided bya local water heater.  Sanitary sewer piping is comprised of PVC piping. A solar water heating system is present and is in poor condition.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which are original and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities. The findings of this survey can be found on the “Accessibility Capita Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
b9edf8e0-c3da-44d5-9796-fe67dcfdc020,"Trailer, Office, Parks CAMPUS","Trailer, Office, Parks",9883,#3775 Morena Blvd (Next to FAC#300),,Clairemont Mesa,2,32.810928,-117.215822,2015,Poor,68,41287.7,0,41287.7,27,1988,Office,General Fund,City Office/Work Yard/Operations,,Park And Recreation,TRAILER,400,2014,1800,0,0,0,Site:The site at the Rose Canyon Parks Trailer consists of a level surface on which the trailer has been placed. The site grading is adequate.,"Substructure:The foundations are comprised of standard locatable building supports, which include jack-stands and seismic straps that appear to be in fair condition. The substructure system does not present signs of movement.","Shell:Floor construction is a steel frame with plywood subflooring.  Exterior walls are wood siding applied to metal framing and are painted. These are original and in good condition.  Exterior windows are original and in fair condition with water intrusion at the perimeter of some windows.  The aluminum frames are anodized and the window operation is smooth.  Exterior doors are the original painted metal with wood paneling on the interior surface and are in fair condition.  Roof covering is single-ply membrane, which is original and in fair condition.","Interior Construction:Interior framed partitions, are original and in fair condition.  Maintenance is required to assure useful life.  Interior doors are painted and are original and in fair condition.","Interior Finishes:Wall finishes are wood paneling, which are original and in fair condition with some damage adjacent to windows.  Floor finishes included carpet, which is original and beyond useful life.  Ceiling finishes are painted surfaces that are original and beyond useful life.",Plumbing:There are no plumbing systems in this facility.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a thru the wall package unit, which has been replaced within the last 15 years and is in fair condition.","Life Safety:Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems","Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life.",Accessibility:An abbreviated accessibility survey was not conducted on this facility.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"The Rose Canyon Parks Trailer, Facility #009883, is a single story 400 gross square foot building.  The facility was originally built in 1988 and is part of the Parks and Recreation - Developed Regional Department and is located in Council District 6. Site:The site at the Rose Canyon Parks Trailer consists of a level surface on which the trailer has been placed. The site grading is adequate. Substructure:The foundations are comprised of standard locatable building supports, which include jack-stands and seismic straps that appear to be in fair condition. The substructure system does not present signs of movement. Shell:Floor construction is a steel frame with plywood subflooring.  Exterior walls are wood siding applied to metal framing and are painted. These are original and in good condition.  Exterior windows are original and in fair condition with water intrusion at the perimeter of some windows.  The aluminum frames are anodized and the window operation is smooth.  Exterior doors are the original painted metal with wood paneling on the interior surface and are in fair condition.  Roof covering is single-ply membrane, which is original and in fair condition.  Interior Construction:Interior framed partitions, are original and in fair condition.  Maintenance is required to assure useful life.  Interior doors are painted and are original and in fair condition. Interior Finishes:Wall finishes are wood paneling, which are original and in fair condition with some damage adjacent to windows.  Floor finishes included carpet, which is original and beyond useful life.  Ceiling finishes are painted surfaces that are original and beyond useful life. Plumbing:There are no plumbing systems in this facility. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is a thru the wall package unit, which has been replaced within the last 15 years and is in fair condition. Life Safety:Sprinklers and fire protection specialties are present.  System components include hard-wired smoke and co2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  These systems appear to be in good condition with no reported problems Electrical:Electrical service for the facility is provided via an underground conduit as supplied from a local utility service.  There is a main switch board with a 100 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  The electrical service and distribution are original and within their expected useful life.  Branch wiring, lighting fixtures, and devices are original and beyond useful life. Accessibility:An abbreviated accessibility survey was not conducted on this facility. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
d707be57-bf01-41e9-9c77-ed8d2f678568,"Parks, Administration, Old Naval Hospital 1 CAMPUS","Parks, Administration, (Old Naval Hospital 1)",9884,2125 Park Blvd.,92101,Balboa Park,3,32.725094,-117.148002,2015,Fair,29,6994189.44,68187,7062376.44,101,1914,Office,General Fund,City Office/Work Yard/Operations,4,Park And Recreation,Parks/Recreation – Balboa Park,28000,2015,1800,1,1,1,"Site:The site at Parks Administration, (Old Naval Hospital #1) is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition.",Substructure:The basement foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab at the basement and cast in place concrete for the upper floors.  The east portico quarry tile top surface is cracked and leaks and most of the columns exhibit corrosion of the reinforcing steel, which should be repaired by column replacement.  The exterior windows are original and are in poor condition.  The wood frames are painted and utilize a puttied single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition, but beyond their useful life.  Exterior walls are concrete with stucco exterior with a painted finish, which are replacements and are in poor condition, the exterior should be repainted.  Roof coverings are a combination of clay barrel, modified bitumen, clay tile, and concrete deck, which are a combination of original and replacements and are in fair condition, but the predominant roof is beyond its useful life.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, the fourth floor was repainted in 2014.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized heating system, which are replacements and in poor condition.  There is no cooling provided.  Hot water for heating is provided from another facility on site; the radiators are in poor condition and should be programmed for replacement.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers for the basement and first floor.  The second third and fourth floors have fire hoses in the egress corridor.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Parks Administration, (Old Naval Hospital #1) is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are not part of the facility.  Pedestrian paving sections have been replaced and in fair condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in good condition. Substructure:The basement foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab at the basement and cast in place concrete for the upper floors.  The east portico quarry tile top surface is cracked and leaks and most of the columns exhibit corrosion of the reinforcing steel, which should be repaired by column replacement.  The exterior windows are original and are in poor condition.  The wood frames are painted and utilize a puttied single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are replacements and are in fair condition, but beyond their useful life.  Exterior walls are concrete with stucco exterior with a painted finish, which are replacements and are in poor condition, the exterior should be repainted.  Roof coverings are a combination of clay barrel, modified bitumen, clay tile, and concrete deck, which are a combination of original and replacements and are in fair condition, but the predominant roof is beyond its useful life.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are replacements and are in fair condition.  Interior doors are replacements and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition, the fourth floor was repainted in 2014.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and are in fair condition.  Ceiling finishes are painted surfaces, and are replacements and in fair condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in poor condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized heating system, which are replacements and in poor condition.  There is no cooling provided.  Hot water for heating is provided from another facility on site; the radiators are in poor condition and should be programmed for replacement. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, monitored fire alarms, and wet sprinklers for the basement and first floor.  The second third and fourth floors have fire hoses in the egress corridor.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution most components have been replaced and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
27825a33-cad4-42dc-9c6a-12887310fdcc,"Parks, Old Naval Hospital Library 8 CAMPUS","Parks, Old Naval Hospital Library 8",9885,1785 Stitt Ave.,92134,Balboa Park,3,32.724447,-117.148407,2015,Poor,31,2116905.75,0,2116905.75,64,1951,Library,General Fund,Public Facility,4,Park And Recreation,LIBRARY,8700,2015,1800,1,1,1,"Site:The site at Parks, Old Naval Hospital Library #8 is generally deemed to be inadequate for its current use.  The building has been vacant since 2001 and was under renovation, which was approximately 50% completed when the project was suspended.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition.",Substructure:The foundations are comprised of slab on grade and stem walls at elevated floors.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab elevated above the excavated sloping grade below.  A southern portion of the building has a stepped floor on grade for the proposed auditorium.  The roof is framed with glue-lams and dimensional lumber in fair condition.  The exterior windows are original and are in poor condition, many are broken by vandalism.  The windows are fixed in place with wood stops.  The wood frames are large panes of a single glazing system.  Exterior doors are aluminum for the main entry painted wood flush doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements.","Interior Construction:Interior partitions are replacements and are partially in place with exposed metal framing and furring.  There are no casework, millwork, or interior doors present.","Interior Finishes:There are no interior wall, floor, or ceiling finishes in place.","Plumbing:Plumbing fixtures are not installed.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  The facility appears to have been abandoned during a major renovation.  The plumbing piping had been replaced, water heater was installed, walls were still open, and no fixtures were installed.","Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in poor condition.  There were five heat pump air handling units installed, which were not connected and the outside condensers were not present.",Life Safety:Fire protection specialties are present.  System components consisted of wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  All ceilings were open and electrical systems were still in a rough-in state.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring have been upgraded.  All ceilings and most walls were open and electrical systems were still in a rough-in state.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Parks, Old Naval Hospital Library #8 is generally deemed to be inadequate for its current use.  The building has been vacant since 2001 and was under renovation, which was approximately 50% completed when the project was suspended.  The parking lots and roadways are not part of the facility.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in poor condition.  In general the site grading is adequate.  Site lighting and security appears to be in poor condition. Substructure:The foundations are comprised of slab on grade and stem walls at elevated floors.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab elevated above the excavated sloping grade below.  A southern portion of the building has a stepped floor on grade for the proposed auditorium.  The roof is framed with glue-lams and dimensional lumber in fair condition.  The exterior windows are original and are in poor condition, many are broken by vandalism.  The windows are fixed in place with wood stops.  The wood frames are large panes of a single glazing system.  Exterior doors are aluminum for the main entry painted wood flush doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry units with a painted stucco finish, which are original and are in fair condition.  Roof coverings are modified bitumen, which are replacements and are in fair condition.  Downspouts, drains, and gutters are replacements. Interior Construction:Interior partitions are replacements and are partially in place with exposed metal framing and furring.  There are no casework, millwork, or interior doors present. Interior Finishes:There are no interior wall, floor, or ceiling finishes in place. Plumbing:Plumbing fixtures are not installed.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is a combination of cast iron and ABS piping.  The facility appears to have been abandoned during a major renovation.  The plumbing piping had been replaced, water heater was installed, walls were still open, and no fixtures were installed. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are replacements and in poor condition.  There were five heat pump air handling units installed, which were not connected and the outside condensers were not present. Life Safety:Fire protection specialties are present.  System components consisted of wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  All ceilings were open and electrical systems were still in a rough-in state. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is a replacement and in poor condition.  Branch lighting and wiring have been upgraded.  All ceilings and most walls were open and electrical systems were still in a rough-in state. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
b3520afc-a2ae-4a48-87bb-2d7713a52dff,Veterans Memorial Center and Museum (L) CAMPUS,Veterans Memorial Center and Museum (L),9886,2115 Park Blvd.,92101,Balboa Park,3,32.72592,-117.148766,2015,Poor,49,6658468.82,2535,6661003.82,70,1945,Museum,General Fund,Balboa Park,4,Park And Recreation,Parks/Recreation – Museum,20000,2015,1800,0,0,1,Site:The site at Veteran's Memorial Center & Museum is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.,Substructure:The basement foundations are comprised of slab on grade and cast-in-place concrete basement walls in good condition.  The substructure system does not present signs of movement.,"Shell:Floor construction is wood framing with solid wood sheathing.  The exterior windows are original and are in poor condition.  Exterior walls are wood framing with solid wood sheathing with a painted stucco finish, which painted surfaces are replacements and are in fair condition.  The ornamental stained glass windows were recently refurbished and are in good condition.  The wood window frames utilize a puttied single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted hollow core wood and painted metal for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Roofs are heavy timber with wood decking in good condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are a combination of original replacements.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof; there are reportedly leaks from the flat portion of the roof, which is assumed to be modified bitumen.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and original pine wood flooring. Carpeting and resilient flooring are replacements and are in poor condition.  Ceiling finishes are stained wood beams and acoustical tiles, and are original and in fair condition, however, some of the basement adhered acoustic tiles have fallen off.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The domestic water distribution and sewer piping are in poor condition and should be programmed for replacement.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.  The unit heaters should be programmed for replacement and the old steam piping should be removed.",Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded.  It appeared that the service entrance was upgraded but the facility distribution components were of varying age and as a system was in poor condition and should be programmed for replacement.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Veteran's Memorial Center & Museum is historic and generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving sections have been replaced and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The basement foundations are comprised of slab on grade and cast-in-place concrete basement walls in good condition.  The substructure system does not present signs of movement. Shell:Floor construction is wood framing with solid wood sheathing.  The exterior windows are original and are in poor condition.  Exterior walls are wood framing with solid wood sheathing with a painted stucco finish, which painted surfaces are replacements and are in fair condition.  The ornamental stained glass windows were recently refurbished and are in good condition.  The wood window frames utilize a puttied single glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are solid core wood for the main entry and painted hollow core wood and painted metal for the additional personnel service doors.  The exterior doors are replacements and are in fair condition.  Roofs are heavy timber with wood decking in good condition.  Roof coverings are a combination of modified bitumen and clay barrel, which are a combination of original replacements.  Downspouts, drains, and gutters are original and are in fair condition.  There was no access to the roof; there are reportedly leaks from the flat portion of the roof, which is assumed to be modified bitumen. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes included a combination of carpet and original pine wood flooring. Carpeting and resilient flooring are replacements and are in poor condition.  Ceiling finishes are stained wood beams and acoustical tiles, and are original and in fair condition, however, some of the basement adhered acoustic tiles have fallen off. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper and galvanized piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.  The domestic water distribution and sewer piping are in poor condition and should be programmed for replacement. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately unit heaters, which are replacements and in fair condition.  The unit heaters should be programmed for replacement and the old steam piping should be removed. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in poor condition. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 400 AMP main disconnect rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution a combination of original and replacement components and in poor condition.  Branch lighting and wiring have been upgraded.  It appeared that the service entrance was upgraded but the facility distribution components were of varying age and as a system was in poor condition and should be programmed for replacement. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b9edf8e0-c3da-44d5-9796-fe67dcfdc072,"Trailer, Chollas Streets,Contracts (Old Asphalt) CAMPUS","Trailer, Chollas Streets,Contracts (Old Asphalt)",9896,2771 Caminito Chollas,,Mid-City:  Eastern Area,4,32.735148,-117.071492,2015,Poor,58,234948.72,0,234948.72,26,1989,Office,General Fund,City Office/Work Yard/Operations,,Transportation and Storm Water,TRAILER,1440,2014,1800,0,0,0,"Site:  The site at Chollas Streets and Contracts Trailer is generally deemed to be adequate for its current use.  The site is generally flat and paved on all sides of the building.  The parking lots and roadways are in good condition.  Pedestrian paving directly adjacent to the building is original and in poor condition.  The site landscaping is limited to four raised concrete planters, which appear to be original, and are in poor condition.  There is no site lighting incidental to this building site.",Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement.,"Shell: Floor construction is prefabricated.  The exterior windows are dark coated single-pane aluminum windows that are original and in fair condition.  Exterior doors are original hollow core wood doors and they are in fair condition.  Exterior walls are finished with painted wood siding, which is original, and in fair condition.  Roof covering is metal (standing seam) which is original and in fair condition.  There are no gutters or downspouts.",Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.   Interior doors are original and in good condition.,"Interior Finishes: Wall finishes include painted wood paneling and gypsum board, which are original and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in good condition.  Ceiling finishes are suspended acoustical tiles which are original and in fair condition.  Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.",,"Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition.","Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building.",Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a main service panelboard with a 200 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and within its expected useful life.,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.,"Facility #009896, Chollas Streets and Contracts Trailer, was originally built in 1989.  The facility is a one-story prefabricated modular building measuring approximately 1,440 gross square feet and is primarily used as an administration facility.  The facility is part of the General Services, Street Division and is located in Council District 4.   Site:  The site at Chollas Streets and Contracts Trailer is generally deemed to be adequate for its current use.  The site is generally flat and paved on all sides of the building.  The parking lots and roadways are in good condition.  Pedestrian paving directly adjacent to the building is original and in poor condition.  The site landscaping is limited to four raised concrete planters, which appear to be original, and are in poor condition.  There is no site lighting incidental to this building site. Substructure:  The foundations are comprised of pier and beam.  The substructure system does not present signs of movement. Shell: Floor construction is prefabricated.  The exterior windows are dark coated single-pane aluminum windows that are original and in fair condition.  Exterior doors are original hollow core wood doors and they are in fair condition.  Exterior walls are finished with painted wood siding, which is original, and in fair condition.  Roof covering is metal (standing seam) which is original and in fair condition.  There are no gutters or downspouts. Interior Construction:  Interior partitions are original and in good condition.  Millwork and cabinets are original and in good condition.   Interior doors are original and in good condition. Interior Finishes: Wall finishes include painted wood paneling and gypsum board, which are original and in good condition.  Floor finishes included a combination of carpet and ceramic tile, which are replacements and in good condition.  Ceiling finishes are suspended acoustical tiles which are original and in fair condition.  Plumbing: Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with a local water heater.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical: The Heating, Ventilation, and Cooling (HVAC) system is predominately package wall hung units, which are replacements and in fair condition. Life Safety: There are no fire sprinkler, fire alarm or fire suppression systems in this building. Electrical: Electrical service for the facility is provided by an overhead service supplied by on site primary distribution.  There is a main service panelboard with a 200 Amp circuit breaker rated at 120/240 volts.  Ground Fault Interrupter (GFI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts.  Fixtures are older and may be original.  Branch wiring is original and within its expected useful life. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility."
