campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
b9edf8e0-c3da-44d5-9796-fe67dcfdc10b,"Nursery, Shade House 2 CAMPUS","Nursery, Shade House 2",9887,2850 Pershing Dr.,,Balboa Park,3,32.733511,-117.137148,2015,Fair,21,85536,0,85536,26,1989,Nursery,General Fund,City Office/Work Yard/Operations,,Park And Recreation,OTHER,9600,2014,1800,0,0,0,Site:  The site at Nursery Shade House #2 is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition. Site lighting and security is not present. ,Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell: Floor construction is a structural concrete slab on prepared grade. The exterior walls and roof construction are galvanized poles with shade netting covering walls and ceilings.,Interior Construction:  There is no interior construction. ,Interior Finishes: There are no interior finishes,Plumbing: Plumbing consists of hose bibs and are in fair condition.  ,Mechanical: There are no HVAC systems.,Life Safety: Sprinklers and fire protection specialties are not present Electrical: There are no electrical systems. ,,Accessibility: An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Facility #009887, Nursery Shade House #2, was originally built around 1989.  The facility is a one-story building measuring approximately 9,600 gross square feet and is primarily used as an plant shade house.  The facility is part of Park and Recreation - Developed Regional and is located in Council District 3.   Site:  The site at Nursery Shade House #2 is generally deemed to be adequate for its current use.  Pedestrian paving is in good condition. Site lighting and security is not present.  Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior walls and roof construction are galvanized poles with shade netting covering walls and ceilings. Interior Construction:  There is no interior construction.  Interior Finishes: There are no interior finishes Plumbing: Plumbing consists of hose bibs and are in fair condition.   Mechanical: There are no HVAC systems. Life Safety: Sprinklers and fire protection specialties are not present Electrical: There are no electrical systems.  Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.  "
b9edf8e0-c3da-44d5-9796-fe67dcfdc0b8,Alzheimer Family Center (L)(No Maint.) CAMPUS,Alzheimer Family Center (L)(No Maint.),9905,3686 Fourth Ave.,,Uptown,3,32.745009,-117.161842,2015,Good,17,76646.06,0,76646.06,28,1987,Community Center,General Fund,Community Service,,Real Estate Assets,COMMUNITY SERVICE CENTER,1725,2014,1800,0,0,0,"Site:  The site at 9905, Alzheimer Family Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed.",Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The exterior doors are replacements and are in good condition.  Exterior walls are wood siding with a painted finish, which is in good condition. Roof coverings are asphalt shingles which are replacements and are in good condition. Downspouts, drains, and gutters are original and in good condition.",Interior Construction:  This system was not assessed.,Interior Finishes: This system was not assessed.,Plumbing: This system was not assessed.,Mechanical: This system was not assessed. Life Safety: This system was not assessed. Electrical: This system was not assessed. Accessibility: An abbreviated accessibility survey was not performed on this facility.,,,,Solar Energy Assessment: A solar energy assessment was not performed on this facility.  ,"Due to access restrictions to this leased residential facility only a limited street side assessment was performed and no entry to the site or building was made. Facility condition assessment information detailed in this report is based on a visual assessment of the visible building and site systems as observed from the street side.   Facility #9905, Alzheimer Family Center, was originally built around 1987. The facility is a one-story building measuring approximately 1,725 gross square feet and is primarily used as a residential facility. The facility is part of the Real Estate Assets Department and is located in Council District 3.   Site:  The site at 9905, Alzheimer Family Center is generally deemed to be adequate for its current use. Pedestrian paving is original and in good condition. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and in good condition. The exterior doors are replacements and are in good condition.  Exterior walls are wood siding with a painted finish, which is in good condition. Roof coverings are asphalt shingles which are replacements and are in good condition. Downspouts, drains, and gutters are original and in good condition. Interior Construction:  This system was not assessed. Interior Finishes: This system was not assessed. Plumbing: This system was not assessed. Mechanical: This system was not assessed. Life Safety: This system was not assessed. Electrical: This system was not assessed. Accessibility: An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment: A solar energy assessment was not performed on this facility.   "
8abf6845-87eb-4499-845a-90adec0b2d4d,Fire Station 41 CAMPUS,Fire Station 41,9916,4914 Carroll Canyon Rd.,,Mira Mesa,6,32.890192,-117.200599,2015,Good,12,748418.28,21258,769676.28,26,1989,Fire Station,General Fund,Semi-Public Facility,1,Fire-Rescue,FIRE STATION,7220,2014,1800,0,0,0,"Site:The site at Facility #009916, Fire Station #41 is generally deemed to be adequate for its current use. The parking lots, roadways, and pedestrian paving are in fair condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and are in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Window operation is smooth. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. Exterior walls are concrete, original and in good condition. Roof covering is modified bitumen, which is a replacement and in good condition.  Roof drains are original and in fair condition.",Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition. Interior doors are original and in fair condition.,"Interior Finishes:Wall finishes are painted surfaces, which are replacements and in good condition. Floor finishes included a combination of carpet, quarry tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and painted surfaces, which are original and in fair condition.",Plumbing:Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in good condition.","Life Safety:The facility has a full fire sprinkler system throughout the building, including the motorized vehicle bays. Visually, this system appears to be in good condition. Fire protection specialties are not fully present. There are no hard-wired smoke or Co2 detectors, pull stations, automated fire suppression, or monitored fire alarms.",Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. A Kohler diesel emergency generator was found on site with a 25 KW capacity for this facility.,Accessibility:An abbreviated accessibility survey was not performed on this facility.,Solar Energy Assessment:A solar energy assessment was not performed on this facility.,"Facility #009916, Fire Station #41, was originally built in 1989. The facility is a one-story building measuring approximately 7,220 gross square feet and is primarily used as a fire station. The facility is part of the Fire and Life Safety Services Department and is located in Council District 5. Site:The site at Facility #009916, Fire Station #41 is generally deemed to be adequate for its current use. The parking lots, roadways, and pedestrian paving are in fair condition. Pedestrian paving is original. The site landscaping is mature and in good condition. In general the site grading is adequate. Fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade. The exterior windows are replacements and are in good condition. The window seals are in good condition. The aluminum frames are coated and utilize a high performance glazing system. Window operation is smooth. Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition. Exterior walls are concrete, original and in good condition. Roof covering is modified bitumen, which is a replacement and in good condition.  Roof drains are original and in fair condition. Interior Construction:Interior partitions are original and in good condition. Millwork and cabinets are replacements and in good condition. Interior doors are original and in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and in good condition. Floor finishes included a combination of carpet, quarry tile and ceramic tile, which are replacements and in good condition. Ceiling finishes are acoustical tiles and painted surfaces, which are original and in fair condition. Plumbing:Plumbing fixtures are replacements and in poor condition. Domestic water distribution is provided by copper piping with a local water heater. Sanitary sewer piping is comprised of cast iron piping. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately packaged roof top units (RTU's) which are replacements and in good condition. Life Safety:The facility has a full fire sprinkler system throughout the building, including the motorized vehicle bays. Visually, this system appears to be in good condition. Fire protection specialties are not fully present. There are no hard-wired smoke or Co2 detectors, pull stations, automated fire suppression, or monitored fire alarms. Electrical:Electrical service for the facility is provided via underground conduit as supplied from a local utility service. There is a main service panel board with a 400 AMP circuit breaker rated at 120/208 volts.  Ground Fault Interrupter (GFCI) receptacles were not observed. Electrical service and distribution is original and in fair condition. Lighting fixtures have been retrofitted with T8 lamps and electronic ballasts. Fixtures are older and may be original. Branch wiring is original and beyond its expected useful life. A Kohler diesel emergency generator was found on site with a 25 KW capacity for this facility. Accessibility:An abbreviated accessibility survey was not performed on this facility. Solar Energy Assessment:A solar energy assessment was not performed on this facility."
5166fc99-c50a-4ac1-8c40-26f61097ac03,Fire Department Communications Center CAMPUS,Fire Department Communications Center,9926,3750 Kearny Villa Rd.,92123,Kearny Mesa,6,32.810808,-117.150942,2015,Good,9,917971.83,4760.88,922732.71,22,1993,Office,General Fund,City Office/Work Yard/Operations,1,Fire-Rescue,OTHER,11563,2015,1800,1,1,1,Site:The site at Fire Department Communications Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade on the lower level and steel framing with corrugated deck and concrete topping in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazed performance glazing system.  Window operation is fixed.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of steel panels with broad sealant joints and concrete masonry units with honed and sealed surface, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in good condition.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  There are two Halon 1301 systems in the facility.",Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Fire Department Communications Center is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  Pedestrian paving is original and in good condition.  The site landscaping is mature and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade on the lower level and steel framing with corrugated deck and concrete topping in good condition.  The exterior windows are original and are in good condition.  The window seals are in good condition.  The aluminum frames are coated and utilize a single glazed performance glazing system.  Window operation is fixed.  Exterior doors are hollow metal for the main entry and painted metal doors for the additional personnel and service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of steel panels with broad sealant joints and concrete masonry units with honed and sealed surface, which are original and are in good condition.  Roof coverings are a combination of metal and modified bitumen, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior framed partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Millwork and cabinets are original and are in good condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in poor condition.  Floor finishes included a combination of carpet and ceramic tile, which are original and are in poor condition.  Ceiling finishes are painted surfaces and acoustical tiles, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is predominately a centralized cooling/heating system, which are replacements and in good condition. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, and monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.  There are two Halon 1301 systems in the facility. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main circuit breaker rated at 277/480 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
0a381b12-dee3-40c0-bd37-f5f11f12dcaf,"Comfort Station, Lake Hodges CAMPUS","Comfort Station, Lake Hodges",9934,12111 Lake Drive,,Rancho Bernardo,5,33.066486,-117.104219,2015,Good,7,38750.68,0,38750.68,27,1988,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,1400,2015,1800,0,0,1,"Site:The site at Lake Hodges Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the park and not directly associated with the comfort station.  Landscaping immediately adjacent to the comfort station is in good condition.  There are no additional site elements except pedestrian paving, which is original and in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal for service doors.  The exterior painted doors are original and are in fair condition.  Exterior walls are textured  slump concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition.  There are no downspouts, drains, or gutters.",Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors.,Interior Finishes:Wall finishes are sealed unpainted slump block which is original and in fair condition.  Floor finish is sealed concrete which is original and in poor condition and should be cleaned and sealed.  Ceiling finish is painted wood which is original and in fair condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the comfort station may be considered accessible, the site requires modifications to provide accessible parking. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Lake Hodges Comfort Station is generally deemed to be adequate for its current use.  The parking lots and roadways are part of the park and not directly associated with the comfort station.  Landscaping immediately adjacent to the comfort station is in good condition.  There are no additional site elements except pedestrian paving, which is original and in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted hollow metal for service doors.  The exterior painted doors are original and are in fair condition.  Exterior walls are textured  slump concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition.  There are no downspouts, drains, or gutters. Interior Construction:Interior CMU partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finishes are sealed unpainted slump block which is original and in fair condition.  Floor finish is sealed concrete which is original and in poor condition and should be cleaned and sealed.  Ceiling finish is painted wood which is original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.  Most fluorescent light fixtures have been retrofitted with electronic ballast and use T8 lamps. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the comfort station may be considered accessible, the site requires modifications to provide accessible parking. The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
24991e4e-2663-4589-8d0a-8b2bd9974e89,"Comfort Station, Torrey Highlands Park CAMPUS","Comfort Station, Torrey Highlands Park",9936,4450 Lansdale Dr.,92130,Carmel Valley,1,32.960174,-117.221899,2015,Fair,23,57647.49,1043.25,58690.74,26,1989,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,576,2015,1800,0,0,1,Site:The site at Torrey Highlands Park Comfort Station is generally deemed to be adequate for its current use.  There are no roadways or parking lots associated with this facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  There is no landscaping associated with the comfort station.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for service doors.  The exterior doors are original and are in fair condition.  Exterior walls are sealed masonry concrete slump block units which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition.  ,Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors.,Interior Finishes:Wall finish is painted concrete masonry  block which are original and are in poor condition.  Floor finish is sealed concrete in poor condition.  Ceiling finishes are painted wood decking and beams which are original and in poor condition.,Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are in fair condition.,Accessibility:An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Torrey Highlands Park Comfort Station is generally deemed to be adequate for its current use.  There are no roadways or parking lots associated with this facility.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.  There is no landscaping associated with the comfort station. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are hollow metal for service doors.  The exterior doors are original and are in fair condition.  Exterior walls are sealed masonry concrete slump block units which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition.   Interior Construction:Interior partitions are original and are in good condition.  There are no interior doors. Interior Finishes:Wall finish is painted concrete masonry  block which are original and are in poor condition.  Floor finish is sealed concrete in poor condition.  Ceiling finishes are painted wood decking and beams which are original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.  Restroom plumbing fixtures are stainless steel. Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not provided. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 125 AMP main switchboard rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are in fair condition. Accessibility:An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
6a5a21c9-bfac-4981-baf7-b031d29785a3,"Recreation Center, Montgomery-Waller CAMPUS","Recreation Center, Montgomery-Waller",9937,3020 Coronado Ave.,92154,Otay Mesa - Nestor,8,32.579011,-117.068902,2015,Good,7,373877.91,63663.9,437541.81,24,1991,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,10845,2015,1800,1,1,0,"Site:The site at Recreation Center, Montgomery-Walter is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are metal doors with a painted surface for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a plaster finish, which are original and are in fair condition.  Roof coverings are a combination of clay barrel, which is original and in fair condition and built up, which is original and in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There is approximately 300 square feet of broken clay tile, which should be replaced as soon as possible.",Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized Heating system, which is original and in fair condition.  ",Life Safety:Fire protection specialties are not present.  ,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  Lighting was updated in 2010.,Accessibility:An abbreviated accessibility survey was not scheduled for this facility.  ,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Recreation Center, Montgomery-Walter is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is mature and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The aluminum frames utilize a single pane glazing system.  Window operation is rough due to failing mechanisms.  Exterior doors are metal doors with a painted surface for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of concrete with a plaster finish, which are original and are in fair condition.  Roof coverings are a combination of clay barrel, which is original and in fair condition and built up, which is original and in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.  There is approximately 300 square feet of broken clay tile, which should be replaced as soon as possible. Interior Construction:Interior partitions are original and are in fair condition. Millwork and cabinets are original and are generally in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes consist of painted surfaces, which are original and are in poor condition.  Floor finishes included a variety of finishes, which are original and are generally in fair condition.  Ceiling finishes are painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately a centralized Heating system, which is original and in fair condition.   Life Safety:Fire protection specialties are not present.   Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main switchboard with a 600 AMP main disconnect rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.  Lighting was updated in 2010. Accessibility:An abbreviated accessibility survey was not scheduled for this facility.   Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
734f0ab7-dbad-4c1c-a5f9-234b3f78be88,"Comfort Station, North Santa Clara Point CAMPUS","Comfort Station, North Santa Clara Point",9939,"1008 Santa Clara Pl, Behind Santa Clara Rec Center",92109,Mission Bay Park,2,32.783608,-117.249347,2015,Good,3,7931.53,0,7931.53,25,1990,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,658,2015,1800,0,0,1,"Site:The site at North Santa Clara Point Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not associated with the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for the toilet and personnel service doors in fair condition.  In addition to the painted wood doors a galvanized expanded metal mesh door covers the wood doors during times when the station is closed. The exterior doors are replacements and are in fair condition.  Exterior walls are split faced textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition.","Interior Construction:Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are original and are in fair condition..  Ceiling finishes are painted surfaces in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is no disconnect or electrical panel on the facility.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at North Santa Clara Point Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park and not associated with the comfort station.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are solid core wood for the toilet and personnel service doors in fair condition.  In addition to the painted wood doors a galvanized expanded metal mesh door covers the wood doors during times when the station is closed. The exterior doors are replacements and are in fair condition.  Exterior walls are split faced textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition.  Interior Construction:Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition.  Floor finishes are sealed concrete which are original and are in fair condition..  Ceiling finishes are painted surfaces in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is no disconnect or electrical panel on the facility.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are beyond their useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
