campus_guid,campus_name,building_name,building_number,location_description,address_zip,community_area,council_district,lat,lng,year_forecast,condition,fci,capital_req,maintenance_req,total_req,age,year_built,asset_type,asset_group,service_level,building_category,department_name,building_function,gross_sq_ft,year_fy_inspection,year_fy_last_renovation,solar_survey,solar_energy_feasible,accessibility_survey,desc_full,desc_site,desc_substructure,desc_shell,desc_interior_construction,desc_interior_finishes,desc_plumbing,desc_mechanical,desc_life_safety,desc_electrical,desc_accessibility,desc_solar_energy
29bd3da3-c77a-44c2-a47f-a93610bdc490,"Recreation Center, Penn Athletic Area CAMPUS","Recreation Center, Penn Athletic Area",9941,2550 Dusk Dr.,92139,Skyline - Paradise Hills,4,32.67827,-117.047744,2015,Fair,28,488451.22,20841.3,509292.52,23,1992,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,2880,2015,1800,1,1,1,Site:The site at Penn Athletic Area Recreation Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.,Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood with tempered glazing for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of stucco with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition.,"Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are generally in poor condition.  Ceiling finishes are painted surfaces, and are original and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are original and in fair condition.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Penn Athletic Area Recreation Center is generally deemed to be adequate for its current use.  The parking lots are in fair condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in fair condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in fair condition.  The window seals are in fair condition.  The steel frames are coated and utilize a single-pane glazing system.  Window operation is smooth.  Exterior doors are solid core wood with tempered glazing for the main entry and wood slab doors for the additional personnel service doors.  The exterior doors are original and are in poor condition.  Exterior walls consist of stucco with a painted finish, which are original and are in fair condition.  Roof coverings are metal, which are original and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:Interior partitions are original and are in fair condition.  Millwork and cabinets are original and are in poor condition.  Interior doors are original and are in poor condition. Interior Finishes:Wall finishes consist of painted surfaces and ceramic tile, which are original and are generally in poor condition.  Floor finishes included a combination of vinyl tile and ceramic tile, which are original and are generally in poor condition.  Ceiling finishes are painted surfaces, and are original and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by a local water heater.  Sanitary sewer piping is comprised of wrought iron piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately packaged units, which are original and in fair condition. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 225 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
43390c4a-d0a4-4612-8725-09ff98e7fc98,"Comfort Station, Sabre Springs Park CAMPUS","Comfort Station, Sabre Springs Park",9948,12955 Sabre Springs Pkwy.,92128,Sabre Springs,5,32.951422,-117.095417,2015,Good,5,18161.79,0,18161.79,25,1990,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,759,2015,1800,0,0,1,"Site:The site at Sabre Springs Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.",Substructure:The foundations are comprised of slab on grade in good condition. The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition. Roof structure is in good condition.","Interior Construction:Painted and sealed CMU Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork.",Interior Finishes:Wall finishes are a combination of sealed CMU and painted CMU which are replacements and are in good condition.  Floor finishes are sealed concrete which  are original and are in fair condition.  Ceiling finishes are sealed wood surfaces which are original and in fair condition.  Toilet stall doors are a combination of wood and stainless steel doors in good condition.,Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Sabre Springs Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate. Substructure:The foundations are comprised of slab on grade in good condition. The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.  Exterior doors are painted metal service doors.  The exterior doors are original and are in poor condition.  Exterior walls are concrete masonry slump block with a sealed finish, which are original and are in good condition.  Roof coverings are clay tile which are original and are in fair condition. Roof structure is in good condition. Interior Construction:Painted and sealed CMU Interior partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or millwork. Interior Finishes:Wall finishes are a combination of sealed CMU and painted CMU which are replacements and are in good condition.  Floor finishes are sealed concrete which  are original and are in fair condition.  Ceiling finishes are sealed wood surfaces which are original and in fair condition.  Toilet stall doors are a combination of wood and stainless steel doors in good condition. Plumbing:Plumbing fixtures are original and in good condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:There are Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a main disconnect with a 200 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  . The findings of this survey can be found on the Accessibility Capital Needs sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
b24307bb-2aaf-4580-8929-5087f646b53c,"Comfort Station, Fanuel Park CAMPUS","Comfort Station, Fanuel Park",9950,4024 Fanuel St.,92109,Pacific Beach,2,32.791678,-117.244444,2015,Good,3,11127.48,0,11127.48,25,1990,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,900,2015,1800,0,0,1,"Site:  The site at Fanuel Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the park and not associated with the comfort station. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are hollow metal for the toilet rooms and the personnel service doors.  The exterior doors are original and are in poor condition and should be replaced now.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework.","Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition..  Floor finishes are sealed concrete that is stained which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is of ABS piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Fanuel Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the park and not associated with the comfort station. Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  There are no exterior windows.   Exterior doors are hollow metal for the toilet rooms and the personnel service doors.  The exterior doors are original and are in poor condition and should be replaced now.  Exterior walls are textured concrete masonry units with a sealed finish, which are original and are in good condition.  Roof coverings are concrete tile, which are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  There are no interior doors or casework. Interior Finishes:Wall finishes are painted surfaces, which are replacements and are in fair condition..  Floor finishes are sealed concrete that is stained which are replacements and are in fair condition.  Ceiling finishes are painted surfaces and are replacements and in fair condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is of ABS piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by a local utility service.  There is a single disconnect with a 100 AMP main disconnect rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
a7668ee4-7518-4e65-be76-5fecf36e71ee,"Recreation Center, Tierrasanta CAMPUS","Recreation Center, Tierrasanta",9951,11220 Clairemont Mesa Blvd.,,Tierrasanta,7,32.8297,-117.089181,2015,Good,19,2107147.6,48615.9,2155763.5,25,1990,Recreation Center,General Fund,Public Facility,4,Park And Recreation,RECREATION CENTER,17000,2015,1800,1,1,0,"Site:  The site at Recreation Center, Tierrasanta is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed.","Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, cracking at the exterior walls was observed and is believed to be the result of thermal expansion of the attached tubular steel structure. Further analysis is required.","Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is non-operational.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of single-wythe brick masonry with a cast-in-place formed concrete base, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition.",Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition.,"Interior Finishes:Wall finishes are a combination of, brick masonry, ceramic tile, gypsum wallboard with a painted finish and cast-in-place concrete, which are original and are in poor condition.  Floor finishes included a variety of finishes and are generally in fair condition.  Ceiling finishes included a combination of acoustical tile, exposed steel truss and a variety of other finishes which are original and are generally in fair condition with the exception of the acoustical ceiling tile which is in poor condition.",Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which a combination of original with some replacements and in fair condition.  ","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 300 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,Accessibility: An abbreviated accessibility survey was not scheduled for this facility.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at Recreation Center, Tierrasanta is generally deemed to be adequate for its current use.  The parking lots and roadways are in poor condition.  Pedestrian paving is original and in fair condition.  The site landscaping is adequate and in poor condition.  In general the site grading is mature and in poor condition.  Site lighting and security appears to be in poor condition and fencing and gates operate as designed. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. However, cracking at the exterior walls was observed and is believed to be the result of thermal expansion of the attached tubular steel structure. Further analysis is required. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in poor condition.  The window seals are in poor condition.  The steel frames are coated and utilize a single pane glazing system.  Window operation is non-operational.  Exterior doors are aluminum storefront doors for the main entry and painted metal doors for the additional personnel service doors.  The exterior doors are original and are in fair condition.  Exterior walls are a combination of single-wythe brick masonry with a cast-in-place formed concrete base, which are original and are in fair condition.  Roof coverings are modified bitumen which are original and are in poor condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior partitions are original and are in fair condition. Millwork and cabinets are original and are in fair condition.  Interior doors are original and are in fair condition. Interior Finishes:Wall finishes are a combination of, brick masonry, ceramic tile, gypsum wallboard with a painted finish and cast-in-place concrete, which are original and are in poor condition.  Floor finishes included a variety of finishes and are generally in fair condition.  Ceiling finishes included a combination of acoustical tile, exposed steel truss and a variety of other finishes which are original and are generally in fair condition with the exception of the acoustical ceiling tile which is in poor condition. Plumbing:Plumbing fixtures are a combination of original with some replacements and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by local water heaters.  Sanitary sewer piping is comprised of PVC piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) units are predominately split DX units, which a combination of original with some replacements and in fair condition.   Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, pull stations, automated fire suppression, monitored fire alarms and wet sprinklers.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a main switchboard with a 300 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was not scheduled for this facility. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy. "
80ad38db-ae90-4b37-981b-c5122e5f4736,"Police, Garage, NorthEastern CAMPUS","Police, Garage, NorthEastern",9952,13396 Salmon River Rd.,92129,Rancho Penasquitos,5,32.959211,-117.1228,2015,Fair,26,659309.03,0,659309.03,27,1988,Vehicle Facility,General Fund,City Office/Work Yard/Operations,2,Fleet,GARAGE,5820,2015,1800,1,1,1,"Site:  The site at NorthEastern Police Garage is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  There is no pedestrian paving or landscaping associated with the garage.  In general the site grading is adequate in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  Painted steel fencing with CMU pilasters is in fair condition, the paint finish is in poor condition and should be repainted.",Substructure:  The foundations are comprised of slab on grade in good condition.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  One painted fixed steel hollow metal window and one vinyl sliding window operates smoothly.  Exterior doors are painted hollow metal personnel service doors and painted steel roll-up garage doors.  The exterior doors are original and are in good condition but require repainting of the exterior surfaces.   Exterior walls are CMU with a painted plastered finish, which are replacements and are in good condition.  Roof coverings are build-up and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition.","Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition. There is no casework or millwork.  ","Interior Finishes:Wall finishes are painted CMU surfaces which are replacements and are in poor condition in general, repaint the interior.  Floor finishes included a combination of concrete and vinyl tile, which are in fair condition, however, floors should be cleaned and sealed.  Ceiling finishes are painted surfaces and are original and in fair condition, repainting should be scheduled.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team.,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX unit, which is a replacement and in fair condition.  The office has a mini split air conditioning unit and there are electric unit heaters in the office, supply area, and in the locker room.  Additionally, there are 6 unit gas infer-red heaters in the maintenance bays.","Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, and pull stations to monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition.",Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect from the electrical room in facility 001276 rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded.,Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report.,Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy.,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at NorthEastern Police Garage is generally deemed to be adequate for its current use.  The parking lots and roadways are in fair condition.  There is no pedestrian paving or landscaping associated with the garage.  In general the site grading is adequate in good condition.  Site lighting and security appears to be in fair condition and fencing and gates operate as designed.  Painted steel fencing with CMU pilasters is in fair condition, the paint finish is in poor condition and should be repainted. Substructure:  The foundations are comprised of slab on grade in good condition.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade.  The exterior windows are original and are in good condition.  One painted fixed steel hollow metal window and one vinyl sliding window operates smoothly.  Exterior doors are painted hollow metal personnel service doors and painted steel roll-up garage doors.  The exterior doors are original and are in good condition but require repainting of the exterior surfaces.   Exterior walls are CMU with a painted plastered finish, which are replacements and are in good condition.  Roof coverings are build-up and are in fair condition.  Downspouts, drains, and gutters are original and are in fair condition. Interior Construction:  Interior CMU partitions are original and are in good condition.  However, evidence shows that maintenance is required to assure useful life.  Interior doors are original and are in fair condition. There is no casework or millwork.   Interior Finishes:Wall finishes are painted CMU surfaces which are replacements and are in poor condition in general, repaint the interior.  Floor finishes included a combination of concrete and vinyl tile, which are in fair condition, however, floors should be cleaned and sealed.  Ceiling finishes are painted surfaces and are original and in fair condition, repainting should be scheduled. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with hot water provided by central water heater.  Sanitary sewer piping is comprised of ABS piping.  No issues were reported to the assessment team. Mechanical:The Heating, Ventilation, and Cooling (HVAC) unit is predominately split DX unit, which is a replacement and in fair condition.  The office has a mini split air conditioning unit and there are electric unit heaters in the office, supply area, and in the locker room.  Additionally, there are 6 unit gas infer-red heaters in the maintenance bays. Life Safety:Fire protection specialties are present.  System components include: hard wired smoke and CO2 detectors, and pull stations to monitored fire alarms.  These systems are provided throughout the building.  Visually these systems appear to be in fair condition. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect from the electrical room in facility 001276 rated at 120/208 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring have been upgraded. Accessibility: An abbreviated accessibility survey was conducted for this facility. Deficiencies associated with accessibility are detailed in the assessment report. Solar Energy Assessment:A solar energy assessment was performed on this facility.  Please refer to the solar energy report section of this report for details regarding solar energy."
0805fcd9-1829-4eae-9b4e-9ed615af28e7,"Comfort Station, Bill Cleator Park CAMPUS","Comfort Station, Bill Cleator Park",9963,2312 Famosa St.,92107,Peninsula,2,32.747061,-117.233641,2015,Poor,33,115803.8,9292.5,125096.3,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,864,2015,1800,0,0,1,"Site:The site at Bill Cleator Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with plywood sheathing. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are split faced concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  There appears to be some insect damage to the structural members and the fascia.  Recommend an inspection and repair.",Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork.,"Interior Finishes:Wall finishes inside and outside are damaged with graffiti and painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team.,"Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems.",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life.,"Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility.,"General information for this facility is illustrated in the Facility Statistics table above. Site:The site at Bill Cleator Park Comfort Station is generally deemed to be adequate for its current use.  The parking lots, roadways, and landscaping are part of the general park.  Pedestrian paving is original and in good condition.  In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell:Floor construction is a structural concrete slab.  The roof is framed with heavy timber beams and rafters with plywood sheathing. Evidence of termite infestation was observed and a termite inspection is recommended.  There are no exterior windows.  Exterior doors are painted metal doors for the personnel service doors.  The exterior doors are replacements and are in poor condition.  Exterior walls are split faced concrete masonry units with a painted finish, which are original and are in fair condition.  Roof coverings are concrete tile, which are original and are in fair condition.  There appears to be some insect damage to the structural members and the fascia.  Recommend an inspection and repair. Interior Construction:Interior partitions are original and are in fair condition.  There are no interior doors or millwork. Interior Finishes:Wall finishes inside and outside are damaged with graffiti and painted surfaces, which are replacements and are in poor condition.  Floor finishes are sealed concrete which are replacements and are in poor condition.  Ceiling finishes are painted surfaces, and are replacements and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of cast iron piping.  No issues were reported to the assessment team. Mechanical:There are no Heating, Ventilation, and Cooling (HVAC) systems. Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is an electrical panel with a 60 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are within their expected useful life. Accessibility:An abbreviated accessibility survey was scheduled for this facility.  In general, the facility contains the required features to be considered to be accessible for persons with disabilities.  This project survey reviewed selected accessibility features.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility."
e6914ad6-4978-4d96-9af5-038992cbf9f0,"Comfort Station, Cypress Canyon Community Park CAMPUS","Comfort Station, Cypress Canyon Community Park",9964,11470 Cypress Canyon Rd.,92131,Scripps Miramar Ranch,5,32.924542,-117.065017,2015,Good,19,45816.83,3452.94,49269.77,24,1991,Comfort Station,General Fund,Public Facility,4,Park And Recreation,COMFORT STATION,576,2015,1800,0,0,1,"Site:  The site at the Cypress Canyon Community Park Comfort Station is generally deemed to be inadequate for its current use due numerous issues related to accessibility throughout the park.  The parking lot is in fair condition.  Pedestrian paving is original and in fair condition. Some repairs are required to correct trip hazards.  The site landscaping is mature and in good condition, but due to age it will need to be replaced. In general the site grading is adequate.  Site lighting and security appears to be in fair condition.",Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement.,"Shell: Floor construction is a structural concrete slab on prepared grade. There are no windows at this facility.  Exterior doors to the restrooms are comprised of chain link gates that are original and are in fair condition although they need to be repainted.  Exterior walls are split-face CMU with a paint finish, which are original and are in fair condition although they need to be repainted.  Roof coverings are metal which is original and are in fair condition.",Interior Construction:  Interior partitions are CMU which is in good condition.  There is one interior doors which is original and in poor condition.,"Interior Finishes:Wall finishes are paint, which is original and are in poor condition.  The floor finish is sealed concrete, which is original. The concrete is in good condition, but it needs to be resealed.  The ceiling is exposed unfinished structure and it is original and in poor condition.",Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.  ,"Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present",Life Safety:Fire protection specialties are not present.,Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 30 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life.,"Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report.",Solar Energy Assessment:No solar energy assessment was performed in this facility. ,"General information for this facility is illustrated in the Facility Statistics table above. Site:  The site at the Cypress Canyon Community Park Comfort Station is generally deemed to be inadequate for its current use due numerous issues related to accessibility throughout the park.  The parking lot is in fair condition.  Pedestrian paving is original and in fair condition. Some repairs are required to correct trip hazards.  The site landscaping is mature and in good condition, but due to age it will need to be replaced. In general the site grading is adequate.  Site lighting and security appears to be in fair condition. Substructure:  The foundations are comprised of slab on grade.  The substructure system does not present signs of movement. Shell: Floor construction is a structural concrete slab on prepared grade. There are no windows at this facility.  Exterior doors to the restrooms are comprised of chain link gates that are original and are in fair condition although they need to be repainted.  Exterior walls are split-face CMU with a paint finish, which are original and are in fair condition although they need to be repainted.  Roof coverings are metal which is original and are in fair condition. Interior Construction:  Interior partitions are CMU which is in good condition.  There is one interior doors which is original and in poor condition. Interior Finishes:Wall finishes are paint, which is original and are in poor condition.  The floor finish is sealed concrete, which is original. The concrete is in good condition, but it needs to be resealed.  The ceiling is exposed unfinished structure and it is original and in poor condition. Plumbing:Plumbing fixtures are original and in fair condition.  Domestic water distribution is provided by copper piping with no hot water provided.  Sanitary sewer piping is comprised of wrought iron piping.   Mechanical:The Heating, Ventilation, and Cooling (HVAC) system is not present Life Safety:Fire protection specialties are not present. Electrical:Electrical service for the facility is provided by an underground service supplied by another facility on site.  There is a single disconnect with a 30 AMP main circuit breaker rated at 120/240 volts.  Ground Fault Circuit Interrupter (GFCI) receptacles were not observed.  Electrical service and distribution is original and in fair condition.  Branch lighting and wiring are and are within their expected useful life. Accessibility: An abbreviated accessibility survey was scheduled for this facility. In general, the facility does not contain the required features to be considered to be accessible for persons with disabilities.  The findings of this survey can be found on the “Accessibility Capital Needs” sections contained in this report. Solar Energy Assessment:No solar energy assessment was performed in this facility. "
